{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "cool_cap_ft1",
                    "category": "cool_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 1",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 1.203,
                    "coeff_2": 0.07866,
                    "coeff_3": -0.001797,
                    "coeff_4": -0.09527,
                    "coeff_5": 0.00134,
                    "coeff_6": 0.0009421,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft2",
                    "category": "cool_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 2",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": -1.07,
                    "coeff_2": 0.2633,
                    "coeff_3": -0.00629,
                    "coeff_4": -0.03907,
                    "coeff_5": 0.0005085,
                    "coeff_6": 0.0001078,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft3",
                    "category": "cool_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 3",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": -0.619499999999998,
                    "coeff_2": 0.1621,
                    "coeff_3": -0.003028,
                    "coeff_4": -0.002812,
                    "coeff_5": -2.59e-05,
                    "coeff_6": -0.0003764,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft4",
                    "category": "cool_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 4",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 1.037,
                    "coeff_2": -0.02036,
                    "coeff_3": 0.002231,
                    "coeff_4": -0.000253799999999998,
                    "coeff_5": 4.604e-05,
                    "coeff_6": -0.000779,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ff1",
                    "category": "cool_cap_ff1",
                    "form": "BiQuadratic",
                    "notes": "Cooling capacity function of flow fraction curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "coeff_4": 0,
                    "coeff_5": 0,
                    "coeff_6": 0,
                    "minimum_independent_variable_1": 0.01,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ff1",
                    "category": "cool_eir_ff1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "coeff_4": 0,
                    "coeff_5": 0,
                    "coeff_6": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ft1",
                    "category": "cool_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 1.021,
                    "coeff_2": -0.1214,
                    "coeff_3": 0.003936,
                    "coeff_4": 0.05435,
                    "coeff_5": 0.000283,
                    "coeff_6": -0.002057,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft2",
                    "category": "cool_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 1.999,
                    "coeff_2": -0.1977,
                    "coeff_3": 0.006001,
                    "coeff_4": 0.03196,
                    "coeff_5": 0.000638,
                    "coeff_6": -0.001948,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft3",
                    "category": "cool_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 1.745,
                    "coeff_2": -0.1546,
                    "coeff_3": 0.004585,
                    "coeff_4": 0.02595,
                    "coeff_5": 0.0006609,
                    "coeff_6": -0.001752,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft4",
                    "category": "cool_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirWetBulbTemp",
                    "coeff_1": 0.2555,
                    "coeff_2": 0.03711,
                    "coeff_3": -0.001427,
                    "coeff_4": 0.008907,
                    "coeff_5": 0.0005665,
                    "coeff_6": -0.0006538,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "c_cap_high_ff",
                    "category": "c_cap_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, high cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.196134,
                    "coeff_2": 0.799748,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.91,
                    "maximum_dependent_variable_output": 1.08
                },
                {
                    "name": "c_cap_low_ff",
                    "category": "c_cap_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, low cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.784604,
                    "coeff_2": 0.212229,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.56,
                    "maximum_independent_variable_1": 1.32,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.89,
                    "maximum_dependent_variable_output": 1.05
                },
                {
                    "name": "c_eir_high_ff",
                    "category": "c_eir_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, high cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.170145,
                    "coeff_2": -0.163166,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.57,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.88,
                    "maximum_dependent_variable_output": 1.13
                },
                {
                    "name": "c_eir_low_ff",
                    "category": "c_eir_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, low cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.094569,
                    "coeff_2": -0.093388,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.91,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.96,
                    "maximum_dependent_variable_output": 1.02
                },
                {
                    "name": "cool_plf_plr1",
                    "category": "cool_plf_plr1",
                    "form": "Quadratic",
                    "notes": "Part Load Fraction Correlation Curve",
                    "dependent_variable": "PLF",
                    "independent_variable_1": "PLR",
                    "independent_variable_2": null,
                    "coeff_1": 0.75,
                    "coeff_2": 0.25,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 1,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.7,
                    "maximum_dependent_variable_output": 1
                },
                {
                    "name": "heat_cap_ft1",
                    "category": "heat_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 1",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.893321031576,
                    "coeff_2": -0.00973374264,
                    "coeff_3": 6.3643968e-05,
                    "coeff_4": 0.0391130520048,
                    "coeff_5": -2.50816824e-06,
                    "coeff_6": -0.000272588652,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft2",
                    "category": "heat_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 2",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.9237345336,
                    "coeff_2": -0.00597077568,
                    "coeff_3": 0,
                    "coeff_4": 0.02781672876,
                    "coeff_5": 6.5916828e-05,
                    "coeff_6": -0.000189254232,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft3",
                    "category": "heat_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 3",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.9620542196,
                    "coeff_2": -0.00949277772,
                    "coeff_3": 0.000109212948,
                    "coeff_4": 0.0247078314,
                    "coeff_5": 3.4225092e-05,
                    "coeff_6": -0.000125697744,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft4",
                    "category": "heat_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 4",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.93607915412,
                    "coeff_2": -0.005481563544,
                    "coeff_3": -8.5897908e-06,
                    "coeff_4": 0.02491053192,
                    "coeff_5": 5.3087076e-05,
                    "coeff_6": -0.000155750364,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "h_cap_allstages_ff",
                    "category": "h_cap_allstages_ff",
                    "form": "BiQuadratic",
                    "notes": "heating capacity function of flow rate",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.871514,
                    "coeff_2": 0.125762,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.87,
                    "maximum_dependent_variable_output": 1.12
                },
                {
                    "name": "heat_eir_ft1",
                    "category": "heat_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.466648487,
                    "coeff_2": 0.020263329,
                    "coeff_3": 0.00126839196,
                    "coeff_4": -0.0170161326,
                    "coeff_5": 0.00317499588,
                    "coeff_6": -0.00349609608,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 1,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft2",
                    "category": "heat_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.450656859,
                    "coeff_2": 0.0292902642,
                    "coeff_3": 0.00039314484,
                    "coeff_4": -0.0097895178,
                    "coeff_5": 0.00053936928,
                    "coeff_6": -0.0011808828,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft3",
                    "category": "heat_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.5725180114,
                    "coeff_2": 0.02289624912,
                    "coeff_3": 0.000266018904,
                    "coeff_4": -0.0106675434,
                    "coeff_5": 0.00049092156,
                    "coeff_6": -0.00068136876,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft4",
                    "category": "heat_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "OutdoorAirDrybBulbTemp",
                    "independent_variable_2": "IndoorAirDryBulbTemp",
                    "coeff_1": 0.668195855,
                    "coeff_2": 0.0146719548,
                    "coeff_3": 0.00044596332,
                    "coeff_4": -0.0114392286,
                    "coeff_5": 0.00049710348,
                    "coeff_6": -0.00069095592,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "h_eir_allstages_ff",
                    "category": "h_eir_allstages_ff",
                    "form": "BiQuadratic",
                    "notes": "heating efficiency function of flow rate",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.349981,
                    "coeff_2": -0.325294,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.77,
                    "maximum_dependent_variable_output": 1.54
                },
                {
                    "name": "heat_eir_ff1",
                    "category": "heat_eir_ff1",
                    "form": "Quadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve, all stages",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "heat_cap_ff1",
                    "category": "heat_cap_ff1",
                    "form": "Quadratic",
                    "notes": "Heating Capacity Function of Flow Fraction Curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "heat_plf_plr1",
                    "category": "heat_plf_plr1",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 1,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 1,
                    "curve_type": "Quadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 0.02,
                    "maximum_independent_variable_1": 1,
                    "input_unit_type_x1": "Dimensionless",
                    "notes": "Part Load Fraction Correlation Curve, all stages",
                    "data_point1": "0.02,0.37540472",
                    "data_point2": "0.128888889,0.639547532",
                    "data_point3": "0.237777778,0.795243399",
                    "data_point4": "0.346666667,0.854899893",
                    "data_point5": "0.455555556,0.895125481",
                    "data_point6": "0.564444444,0.928934175",
                    "data_point7": "0.673333333,0.956325973",
                    "data_point8": "0.782222222,0.977300877",
                    "data_point9": "0.891111111,0.991858886",
                    "data_point10": "1,1"
                },
                {
                    "name": "defrost_eir",
                    "category": "defrost_eir",
                    "form": "BiQuadratic",
                    "notes": "Defrost Energy Input Ratio Function of Temperature Curve",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "TemperatureX",
                    "independent_variable_2": "TemperatureY",
                    "coeff_1": 0.1528,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "coeff_4": 0,
                    "coeff_5": 0,
                    "coeff_6": 0,
                    "minimum_independent_variable_1": -100,
                    "maximum_independent_variable_1": 100,
                    "minimum_independent_variable_2": -100,
                    "maximum_independent_variable_2": 100,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "staging_data",
                    "num_heating_stages": 4,
                    "num_cooling_stages": 4,
                    "rated_stage_num_heating": 4,
                    "rated_stage_num_cooling": 4,
                    "final_rated_cooling_cop": false,
                    "final_rated_heating_cop": false,
                    "stage_cap_fractions_heating": "{4 => 1, 3 => 0.85, 2 => 0.48, 1 => 0.28}",
                    "stage_flow_fractions_heating": "{4 => 1, 3 => 0.85, 2 => 0.48, 1 => 0.40}",
                    "stage_cap_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.36}",
                    "stage_flow_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.40}",
                    "stage_rated_cop_frac_heating": "{4 => 1, 3 => 1.05, 2 => 1.24, 1 => 1.45}",
                    "stage_rated_cop_frac_cooling": "{4 => 1, 3 => 1.08, 2 => 1.11, 1 => 1.07}",
                    "boost_stage_num_and_max_temp_tuple": "[]",
                    "stage_gross_rated_sensible_heat_ratio_cooling": "{4 => 0.77, 3 => 0.79, 2 => 0.80, 1 => 0.85}",
                    "enable_cycling_losses_above_lowest_speed": false,
                    "reference_cooling_cfm_per_ton": 365.0,
                    "reference_heating_cfm_per_ton": 411.0
                }
            ]
        }
    }
}
