{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "HCAPFT_Daikin_RELQ_100CR_120MBH",
                    "category": "VRF outdoor unit heating capacity",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 16.111,
                    "maximum_independent_variable_1": 23.889,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -30.0,
                    "maximum_independent_variable_2": 13.333,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier as function of indoor dry-bulb and outdoor wet-bulb temperatures",
                    "data_point1": "16.111,-30.0,0.579",
                    "data_point2": "16.111,-27.5,0.699",
                    "data_point3": "16.111,-25.0,0.815",
                    "data_point4": "16.111,-23.0,0.859",
                    "data_point5": "16.111,-20.0,0.919",
                    "data_point6": "16.111,-19.0,0.941",
                    "data_point7": "16.111,-15.0,1.015",
                    "data_point8": "16.111,-13.056,1.059",
                    "data_point9": "16.111,-11.111,1.096",
                    "data_point10": "16.111,-10.0,1.119",
                    "data_point11": "16.111,-9.167,1.133",
                    "data_point12": "16.111,-7.778,1.163",
                    "data_point13": "16.111,-6.667,1.185",
                    "data_point14": "16.111,-4.444,1.2",
                    "data_point15": "16.111,-2.222,1.2",
                    "data_point16": "16.111,0.0,1.2",
                    "data_point17": "16.111,2.222,1.2",
                    "data_point18": "16.111,4.444,1.2",
                    "data_point19": "16.111,6.111,1.2",
                    "data_point20": "16.111,8.333,1.2",
                    "data_point21": "16.111,10.0,1.2",
                    "data_point22": "16.111,11.667,1.2",
                    "data_point23": "16.111,13.333,1.2",
                    "data_point24": "18.333,-30.0,0.577",
                    "data_point25": "18.333,-27.5,0.696",
                    "data_point26": "18.333,-25.0,0.815",
                    "data_point27": "18.333,-23.0,0.852",
                    "data_point28": "18.333,-20.0,0.911",
                    "data_point29": "18.333,-19.0,0.933",
                    "data_point30": "18.333,-15.0,1.015",
                    "data_point31": "18.333,-13.056,1.052",
                    "data_point32": "18.333,-11.111,1.089",
                    "data_point33": "18.333,-10.0,1.111",
                    "data_point34": "18.333,-9.167,1.111",
                    "data_point35": "18.333,-7.778,1.111",
                    "data_point36": "18.333,-6.667,1.111",
                    "data_point37": "18.333,-4.444,1.111",
                    "data_point38": "18.333,-2.222,1.111",
                    "data_point39": "18.333,0.0,1.111",
                    "data_point40": "18.333,2.222,1.111",
                    "data_point41": "18.333,4.444,1.111",
                    "data_point42": "18.333,6.111,1.111",
                    "data_point43": "18.333,8.333,1.111",
                    "data_point44": "18.333,10.0,1.111",
                    "data_point45": "18.333,11.667,1.111",
                    "data_point46": "18.333,13.333,1.111",
                    "data_point47": "20.0,-30.0,0.575",
                    "data_point48": "20.0,-27.5,0.694",
                    "data_point49": "20.0,-25.0,0.815",
                    "data_point50": "20.0,-23.0,0.852",
                    "data_point51": "20.0,-20.0,0.911",
                    "data_point52": "20.0,-19.0,0.933",
                    "data_point53": "20.0,-15.0,1.015",
                    "data_point54": "20.0,-13.056,1.044",
                    "data_point55": "20.0,-11.111,1.044",
                    "data_point56": "20.0,-10.0,1.044",
                    "data_point57": "20.0,-9.167,1.044",
                    "data_point58": "20.0,-7.778,1.044",
                    "data_point59": "20.0,-6.667,1.044",
                    "data_point60": "20.0,-4.444,1.044",
                    "data_point61": "20.0,-2.222,1.044",
                    "data_point62": "20.0,0.0,1.044",
                    "data_point63": "20.0,2.222,1.044",
                    "data_point64": "20.0,4.444,1.044",
                    "data_point65": "20.0,6.111,1.044",
                    "data_point66": "20.0,8.333,1.044",
                    "data_point67": "20.0,10.0,1.044",
                    "data_point68": "20.0,11.667,1.044",
                    "data_point69": "20.0,13.333,1.044",
                    "data_point70": "21.111,-30.0,0.574",
                    "data_point71": "21.111,-27.5,0.693",
                    "data_point72": "21.111,-25.0,0.815",
                    "data_point73": "21.111,-23.0,0.852",
                    "data_point74": "21.111,-20.0,0.911",
                    "data_point75": "21.111,-19.0,0.933",
                    "data_point76": "21.111,-15.0,1.0",
                    "data_point77": "21.111,-13.056,1.0",
                    "data_point78": "21.111,-11.111,1.0",
                    "data_point79": "21.111,-10.0,1.0",
                    "data_point80": "21.111,-9.167,1.0",
                    "data_point81": "21.111,-7.778,1.0",
                    "data_point82": "21.111,-6.667,1.0",
                    "data_point83": "21.111,-4.444,1.0",
                    "data_point84": "21.111,-2.222,1.0",
                    "data_point85": "21.111,0.0,1.0",
                    "data_point86": "21.111,2.222,1.0",
                    "data_point87": "21.111,4.444,1.0",
                    "data_point88": "21.111,6.111,1.0",
                    "data_point89": "21.111,8.333,1.0",
                    "data_point90": "21.111,10.0,1.0",
                    "data_point91": "21.111,11.667,1.0",
                    "data_point92": "21.111,13.333,1.0",
                    "data_point93": "22.222,-30.0,0.573",
                    "data_point94": "22.222,-27.5,0.692",
                    "data_point95": "22.222,-25.0,0.807",
                    "data_point96": "22.222,-23.0,0.852",
                    "data_point97": "22.222,-20.0,0.911",
                    "data_point98": "22.222,-19.0,0.933",
                    "data_point99": "22.222,-15.0,0.956",
                    "data_point100": "22.222,-13.056,0.956",
                    "data_point101": "22.222,-11.111,0.956",
                    "data_point102": "22.222,-10.0,0.956",
                    "data_point103": "22.222,-9.167,0.956",
                    "data_point104": "22.222,-7.778,0.956",
                    "data_point105": "22.222,-6.667,0.956",
                    "data_point106": "22.222,-4.444,0.956",
                    "data_point107": "22.222,-2.222,0.956",
                    "data_point108": "22.222,0.0,0.956",
                    "data_point109": "22.222,2.222,0.956",
                    "data_point110": "22.222,4.444,0.956",
                    "data_point111": "22.222,6.111,0.956",
                    "data_point112": "22.222,8.333,0.956",
                    "data_point113": "22.222,10.0,0.956",
                    "data_point114": "22.222,11.667,0.956",
                    "data_point115": "22.222,13.333,0.956",
                    "data_point116": "23.889,-30.0,0.571",
                    "data_point117": "23.889,-27.5,0.69",
                    "data_point118": "23.889,-25.0,0.807",
                    "data_point119": "23.889,-23.0,0.852",
                    "data_point120": "23.889,-20.0,0.889",
                    "data_point121": "23.889,-19.0,0.889",
                    "data_point122": "23.889,-15.0,0.889",
                    "data_point123": "23.889,-13.056,0.889",
                    "data_point124": "23.889,-11.111,0.889",
                    "data_point125": "23.889,-10.0,0.889",
                    "data_point126": "23.889,-9.167,0.889",
                    "data_point127": "23.889,-7.778,0.889",
                    "data_point128": "23.889,-6.667,0.889",
                    "data_point129": "23.889,-4.444,0.889",
                    "data_point130": "23.889,-2.222,0.889",
                    "data_point131": "23.889,0.0,0.889",
                    "data_point132": "23.889,2.222,0.889",
                    "data_point133": "23.889,4.444,0.889",
                    "data_point134": "23.889,6.111,0.889",
                    "data_point135": "23.889,8.333,0.889",
                    "data_point136": "23.889,10.0,0.889",
                    "data_point137": "23.889,11.667,0.889",
                    "data_point138": "23.889,13.333,0.889"
                },
                {
                    "name": "CCAPFT_Daikin_RELQ_100CR_120MBH",
                    "category": "VRF outdoor unit cooling capacity",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 13.889,
                    "maximum_independent_variable_1": 23.889,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -5.0,
                    "maximum_independent_variable_2": 50.0,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling capacity modifier as function of indoor wet-bulb and outdoor dry-bulb temperatures",
                    "data_point1": "13.889,-5.0,0.587",
                    "data_point2": "13.889,-1.111,0.587",
                    "data_point3": "13.889,4.444,0.587",
                    "data_point4": "13.889,10.0,0.587",
                    "data_point5": "13.889,12.222,0.587",
                    "data_point6": "13.889,14.444,0.587",
                    "data_point7": "13.889,16.667,0.587",
                    "data_point8": "13.889,18.889,0.587",
                    "data_point9": "13.889,21.111,0.587",
                    "data_point10": "13.889,22.222,0.587",
                    "data_point11": "13.889,23.889,0.587",
                    "data_point12": "13.889,26.111,0.587",
                    "data_point13": "13.889,28.333,0.587",
                    "data_point14": "13.889,30.556,0.587",
                    "data_point15": "13.889,32.778,0.587",
                    "data_point16": "13.889,33.889,0.587",
                    "data_point17": "13.889,35.0,0.587",
                    "data_point18": "13.889,37.222,0.587",
                    "data_point19": "13.889,39.444,0.587",
                    "data_point20": "13.889,41.111,0.587",
                    "data_point21": "13.889,43.333,0.587",
                    "data_point22": "13.889,46.111,0.587",
                    "data_point23": "13.889,47.778,0.587",
                    "data_point24": "13.889,50.0,0.555",
                    "data_point25": "16.111,-5.0,0.752",
                    "data_point26": "16.111,-1.111,0.752",
                    "data_point27": "16.111,4.444,0.752",
                    "data_point28": "16.111,10.0,0.752",
                    "data_point29": "16.111,12.222,0.752",
                    "data_point30": "16.111,14.444,0.752",
                    "data_point31": "16.111,16.667,0.752",
                    "data_point32": "16.111,18.889,0.752",
                    "data_point33": "16.111,21.111,0.752",
                    "data_point34": "16.111,22.222,0.752",
                    "data_point35": "16.111,23.889,0.752",
                    "data_point36": "16.111,26.111,0.752",
                    "data_point37": "16.111,28.333,0.752",
                    "data_point38": "16.111,30.556,0.752",
                    "data_point39": "16.111,32.778,0.752",
                    "data_point40": "16.111,33.889,0.752",
                    "data_point41": "16.111,35.0,0.752",
                    "data_point42": "16.111,37.222,0.752",
                    "data_point43": "16.111,39.444,0.752",
                    "data_point44": "16.111,41.111,0.752",
                    "data_point45": "16.111,43.333,0.752",
                    "data_point46": "16.111,46.111,0.752",
                    "data_point47": "16.111,47.778,0.697",
                    "data_point48": "16.111,50.0,0.557",
                    "data_point49": "17.778,-5.0,0.875",
                    "data_point50": "17.778,-1.111,0.875",
                    "data_point51": "17.778,4.444,0.875",
                    "data_point52": "17.778,10.0,0.875",
                    "data_point53": "17.778,12.222,0.875",
                    "data_point54": "17.778,14.444,0.875",
                    "data_point55": "17.778,16.667,0.875",
                    "data_point56": "17.778,18.889,0.875",
                    "data_point57": "17.778,21.111,0.875",
                    "data_point58": "17.778,22.222,0.875",
                    "data_point59": "17.778,23.889,0.875",
                    "data_point60": "17.778,26.111,0.875",
                    "data_point61": "17.778,28.333,0.875",
                    "data_point62": "17.778,30.556,0.875",
                    "data_point63": "17.778,32.778,0.875",
                    "data_point64": "17.778,33.889,0.875",
                    "data_point65": "17.778,35.0,0.875",
                    "data_point66": "17.778,37.222,0.875",
                    "data_point67": "17.778,39.444,0.875",
                    "data_point68": "17.778,41.111,0.875",
                    "data_point69": "17.778,43.333,0.875",
                    "data_point70": "17.778,46.111,0.803",
                    "data_point71": "17.778,47.778,0.698",
                    "data_point72": "17.778,50.0,0.558",
                    "data_point73": "19.444,-5.0,1.0",
                    "data_point74": "19.444,-1.111,1.0",
                    "data_point75": "19.444,4.444,1.0",
                    "data_point76": "19.444,10.0,1.0",
                    "data_point77": "19.444,12.222,1.0",
                    "data_point78": "19.444,14.444,1.0",
                    "data_point79": "19.444,16.667,1.0",
                    "data_point80": "19.444,18.889,1.0",
                    "data_point81": "19.444,21.111,1.0",
                    "data_point82": "19.444,22.222,1.0",
                    "data_point83": "19.444,23.889,1.0",
                    "data_point84": "19.444,26.111,1.0",
                    "data_point85": "19.444,28.333,1.0",
                    "data_point86": "19.444,30.556,1.0",
                    "data_point87": "19.444,32.778,1.0",
                    "data_point88": "19.444,33.889,1.0",
                    "data_point89": "19.444,35.0,1.0",
                    "data_point90": "19.444,37.222,0.983",
                    "data_point91": "19.444,39.444,0.967",
                    "data_point92": "19.444,41.111,0.95",
                    "data_point93": "19.444,43.333,0.925",
                    "data_point94": "19.444,46.111,0.805",
                    "data_point95": "19.444,47.778,0.7",
                    "data_point96": "19.444,50.0,0.56",
                    "data_point97": "21.111,-5.0,1.125",
                    "data_point98": "21.111,-1.111,1.125",
                    "data_point99": "21.111,4.444,1.125",
                    "data_point100": "21.111,10.0,1.125",
                    "data_point101": "21.111,12.222,1.125",
                    "data_point102": "21.111,14.444,1.125",
                    "data_point103": "21.111,16.667,1.125",
                    "data_point104": "21.111,18.889,1.125",
                    "data_point105": "21.111,21.111,1.125",
                    "data_point106": "21.111,22.222,1.125",
                    "data_point107": "21.111,23.889,1.117",
                    "data_point108": "21.111,26.111,1.092",
                    "data_point109": "21.111,28.333,1.075",
                    "data_point110": "21.111,30.556,1.058",
                    "data_point111": "21.111,32.778,1.042",
                    "data_point112": "21.111,33.889,1.033",
                    "data_point113": "21.111,35.0,1.025",
                    "data_point114": "21.111,37.222,1.008",
                    "data_point115": "21.111,39.444,0.983",
                    "data_point116": "21.111,41.111,0.975",
                    "data_point117": "21.111,43.333,0.925",
                    "data_point118": "21.111,46.111,0.807",
                    "data_point119": "21.111,47.778,0.702",
                    "data_point120": "21.111,50.0,0.562",
                    "data_point121": "22.222,-5.0,1.208",
                    "data_point122": "22.222,-1.111,1.208",
                    "data_point123": "22.222,4.444,1.208",
                    "data_point124": "22.222,10.0,1.208",
                    "data_point125": "22.222,12.222,1.208",
                    "data_point126": "22.222,14.444,1.208",
                    "data_point127": "22.222,16.667,1.192",
                    "data_point128": "22.222,18.889,1.167",
                    "data_point129": "22.222,21.111,1.15",
                    "data_point130": "22.222,22.222,1.142",
                    "data_point131": "22.222,23.889,1.125",
                    "data_point132": "22.222,26.111,1.108",
                    "data_point133": "22.222,28.333,1.092",
                    "data_point134": "22.222,30.556,1.075",
                    "data_point135": "22.222,32.778,1.058",
                    "data_point136": "22.222,33.889,1.05",
                    "data_point137": "22.222,35.0,1.042",
                    "data_point138": "22.222,37.222,1.017",
                    "data_point139": "22.222,39.444,1.0",
                    "data_point140": "22.222,41.111,0.975",
                    "data_point141": "22.222,43.333,0.925",
                    "data_point142": "22.222,46.111,0.808",
                    "data_point143": "22.222,47.778,0.703",
                    "data_point144": "22.222,50.0,0.563",
                    "data_point145": "23.889,-5.0,1.333",
                    "data_point146": "23.889,-1.111,1.333",
                    "data_point147": "23.889,4.444,1.308",
                    "data_point148": "23.889,10.0,1.267",
                    "data_point149": "23.889,12.222,1.25",
                    "data_point150": "23.889,14.444,1.225",
                    "data_point151": "23.889,16.667,1.208",
                    "data_point152": "23.889,18.889,1.192",
                    "data_point153": "23.889,21.111,1.175",
                    "data_point154": "23.889,22.222,1.167",
                    "data_point155": "23.889,23.889,1.15",
                    "data_point156": "23.889,26.111,1.133",
                    "data_point157": "23.889,28.333,1.117",
                    "data_point158": "23.889,30.556,1.1",
                    "data_point159": "23.889,32.778,1.083",
                    "data_point160": "23.889,33.889,1.075",
                    "data_point161": "23.889,35.0,1.058",
                    "data_point162": "23.889,37.222,1.042",
                    "data_point163": "23.889,39.444,1.008",
                    "data_point164": "23.889,41.111,0.975",
                    "data_point165": "23.889,43.333,0.933",
                    "data_point166": "23.889,46.111,0.81",
                    "data_point167": "23.889,47.778,0.705",
                    "data_point168": "23.889,50.0,0.565"
                },
                {
                    "name": "HEIRFT_Daikin_RELQ_100CR_120MBH",
                    "category": "VRF outdoor unit heating EIR",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 16.111,
                    "maximum_independent_variable_1": 23.889,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -30.0,
                    "maximum_independent_variable_2": 13.333,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating EIR modifier as function of indoor dry-bulb and outdoor wet-bulb temperatures",
                    "data_point1": "16.111,-30.0,2.427",
                    "data_point2": "16.111,-27.5,2.299",
                    "data_point3": "16.111,-25.0,2.137",
                    "data_point4": "16.111,-23.0,2.079",
                    "data_point5": "16.111,-20.0,2.0",
                    "data_point6": "16.111,-19.0,1.965",
                    "data_point7": "16.111,-15.0,1.873",
                    "data_point8": "16.111,-13.056,1.815",
                    "data_point9": "16.111,-11.111,1.773",
                    "data_point10": "16.111,-10.0,1.745",
                    "data_point11": "16.111,-9.167,1.733",
                    "data_point12": "16.111,-7.778,1.706",
                    "data_point13": "16.111,-6.667,1.675",
                    "data_point14": "16.111,-4.444,1.585",
                    "data_point15": "16.111,-2.222,1.46",
                    "data_point16": "16.111,0.0,1.346",
                    "data_point17": "16.111,2.222,1.25",
                    "data_point18": "16.111,4.444,1.153",
                    "data_point19": "16.111,6.111,1.092",
                    "data_point20": "16.111,8.333,1.038",
                    "data_point21": "16.111,10.0,1.003",
                    "data_point22": "16.111,11.667,0.977",
                    "data_point23": "16.111,13.333,0.942",
                    "data_point24": "18.333,-30.0,2.688",
                    "data_point25": "18.333,-27.5,2.5",
                    "data_point26": "18.333,-25.0,2.309",
                    "data_point27": "18.333,-23.0,2.242",
                    "data_point28": "18.333,-20.0,2.155",
                    "data_point29": "18.333,-19.0,2.114",
                    "data_point30": "18.333,-15.0,1.996",
                    "data_point31": "18.333,-13.056,1.949",
                    "data_point32": "18.333,-11.111,1.901",
                    "data_point33": "18.333,-10.0,1.862",
                    "data_point34": "18.333,-9.167,1.795",
                    "data_point35": "18.333,-7.778,1.701",
                    "data_point36": "18.333,-6.667,1.634",
                    "data_point37": "18.333,-4.444,1.502",
                    "data_point38": "18.333,-2.222,1.387",
                    "data_point39": "18.333,0.0,1.284",
                    "data_point40": "18.333,2.222,1.188",
                    "data_point41": "18.333,4.444,1.103",
                    "data_point42": "18.333,6.111,1.045",
                    "data_point43": "18.333,8.333,0.998",
                    "data_point44": "18.333,10.0,0.969",
                    "data_point45": "18.333,11.667,0.939",
                    "data_point46": "18.333,13.333,0.911",
                    "data_point47": "20.0,-30.0,2.899",
                    "data_point48": "20.0,-27.5,2.66",
                    "data_point49": "20.0,-25.0,2.421",
                    "data_point50": "20.0,-23.0,2.37",
                    "data_point51": "20.0,-20.0,2.262",
                    "data_point52": "20.0,-19.0,2.217",
                    "data_point53": "20.0,-15.0,2.092",
                    "data_point54": "20.0,-13.056,2.02",
                    "data_point55": "20.0,-11.111,1.859",
                    "data_point56": "20.0,-10.0,1.779",
                    "data_point57": "20.0,-9.167,1.73",
                    "data_point58": "20.0,-7.778,1.637",
                    "data_point59": "20.0,-6.667,1.567",
                    "data_point60": "20.0,-4.444,1.445",
                    "data_point61": "20.0,-2.222,1.335",
                    "data_point62": "20.0,0.0,1.244",
                    "data_point63": "20.0,2.222,1.152",
                    "data_point64": "20.0,4.444,1.072",
                    "data_point65": "20.0,6.111,1.021",
                    "data_point66": "20.0,8.333,0.975",
                    "data_point67": "20.0,10.0,0.943",
                    "data_point68": "20.0,11.667,0.915",
                    "data_point69": "20.0,13.333,0.889",
                    "data_point70": "21.111,-30.0,3.04",
                    "data_point71": "21.111,-27.5,2.778",
                    "data_point72": "21.111,-25.0,2.513",
                    "data_point73": "21.111,-23.0,2.445",
                    "data_point74": "21.111,-20.0,2.331",
                    "data_point75": "21.111,-19.0,2.299",
                    "data_point76": "21.111,-15.0,2.123",
                    "data_point77": "21.111,-13.056,1.965",
                    "data_point78": "21.111,-11.111,1.805",
                    "data_point79": "21.111,-10.0,1.733",
                    "data_point80": "21.111,-9.167,1.678",
                    "data_point81": "21.111,-7.778,1.595",
                    "data_point82": "21.111,-6.667,1.531",
                    "data_point83": "21.111,-4.444,1.414",
                    "data_point84": "21.111,-2.222,1.309",
                    "data_point85": "21.111,0.0,1.215",
                    "data_point86": "21.111,2.222,1.13",
                    "data_point87": "21.111,4.444,1.05",
                    "data_point88": "21.111,6.111,1.0",
                    "data_point89": "21.111,8.333,0.958",
                    "data_point90": "21.111,10.0,0.929",
                    "data_point91": "21.111,11.667,0.902",
                    "data_point92": "21.111,13.333,0.876",
                    "data_point93": "22.222,-30.0,3.175",
                    "data_point94": "22.222,-27.5,2.882",
                    "data_point95": "22.222,-25.0,2.618",
                    "data_point96": "22.222,-23.0,2.519",
                    "data_point97": "22.222,-20.0,2.41",
                    "data_point98": "22.222,-19.0,2.364",
                    "data_point99": "22.222,-15.0,2.066",
                    "data_point100": "22.222,-13.056,1.901",
                    "data_point101": "22.222,-11.111,1.757",
                    "data_point102": "22.222,-10.0,1.681",
                    "data_point103": "22.222,-9.167,1.637",
                    "data_point104": "22.222,-7.778,1.548",
                    "data_point105": "22.222,-6.667,1.493",
                    "data_point106": "22.222,-4.444,1.381",
                    "data_point107": "22.222,-2.222,1.271",
                    "data_point108": "22.222,0.0,1.182",
                    "data_point109": "22.222,2.222,1.105",
                    "data_point110": "22.222,4.444,1.031",
                    "data_point111": "22.222,6.111,0.982",
                    "data_point112": "22.222,8.333,0.943",
                    "data_point113": "22.222,10.0,0.915",
                    "data_point114": "22.222,11.667,0.888",
                    "data_point115": "22.222,13.333,0.865",
                    "data_point116": "23.889,-30.0,3.401",
                    "data_point117": "23.889,-27.5,3.049",
                    "data_point118": "23.889,-25.0,2.762",
                    "data_point119": "23.889,-23.0,2.639",
                    "data_point120": "23.889,-20.0,2.445",
                    "data_point121": "23.889,-19.0,2.342",
                    "data_point122": "23.889,-15.0,1.972",
                    "data_point123": "23.889,-13.056,1.818",
                    "data_point124": "23.889,-11.111,1.686",
                    "data_point125": "23.889,-10.0,1.616",
                    "data_point126": "23.889,-9.167,1.567",
                    "data_point127": "23.889,-7.778,1.486",
                    "data_point128": "23.889,-6.667,1.437",
                    "data_point129": "23.889,-4.444,1.33",
                    "data_point130": "23.889,-2.222,1.236",
                    "data_point131": "23.889,0.0,1.149",
                    "data_point132": "23.889,2.222,1.074",
                    "data_point133": "23.889,4.444,1.006",
                    "data_point134": "23.889,6.111,0.96",
                    "data_point135": "23.889,8.333,0.923",
                    "data_point136": "23.889,10.0,0.897",
                    "data_point137": "23.889,11.667,0.873",
                    "data_point138": "23.889,13.333,0.852"
                },
                {
                    "name": "CEIRFT_Daikin_RELQ_100CR_120MBH",
                    "category": "VRF outdoor unit cooling EIR",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 13.889,
                    "maximum_independent_variable_1": 23.889,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -5.0,
                    "maximum_independent_variable_2": 50.0,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling EIR modifier as function of indoor wet-bulb and outdoor dry-bulb temperatures",
                    "data_point1": "13.889,-5.0,0.452",
                    "data_point2": "13.889,-1.111,0.465",
                    "data_point3": "13.889,4.444,0.486",
                    "data_point4": "13.889,10.0,0.507",
                    "data_point5": "13.889,12.222,0.518",
                    "data_point6": "13.889,14.444,0.526",
                    "data_point7": "13.889,16.667,0.536",
                    "data_point8": "13.889,18.889,0.547",
                    "data_point9": "13.889,21.111,0.56",
                    "data_point10": "13.889,22.222,0.564",
                    "data_point11": "13.889,23.889,0.574",
                    "data_point12": "13.889,26.111,0.617",
                    "data_point13": "13.889,28.333,0.661",
                    "data_point14": "13.889,30.556,0.707",
                    "data_point15": "13.889,32.778,0.755",
                    "data_point16": "13.889,33.889,0.781",
                    "data_point17": "13.889,35.0,0.808",
                    "data_point18": "13.889,37.222,0.863",
                    "data_point19": "13.889,39.444,0.92",
                    "data_point20": "13.889,41.111,0.978",
                    "data_point21": "13.889,43.333,1.065",
                    "data_point22": "13.889,46.111,1.181",
                    "data_point23": "13.889,47.778,1.255",
                    "data_point24": "13.889,50.0,1.379",
                    "data_point25": "16.111,-5.0,0.457",
                    "data_point26": "16.111,-1.111,0.47",
                    "data_point27": "16.111,4.444,0.491",
                    "data_point28": "16.111,10.0,0.516",
                    "data_point29": "16.111,12.222,0.525",
                    "data_point30": "16.111,14.444,0.537",
                    "data_point31": "16.111,16.667,0.547",
                    "data_point32": "16.111,18.889,0.56",
                    "data_point33": "16.111,21.111,0.571",
                    "data_point34": "16.111,22.222,0.585",
                    "data_point35": "16.111,23.889,0.618",
                    "data_point36": "16.111,26.111,0.664",
                    "data_point37": "16.111,28.333,0.713",
                    "data_point38": "16.111,30.556,0.765",
                    "data_point39": "16.111,32.778,0.82",
                    "data_point40": "16.111,33.889,0.849",
                    "data_point41": "16.111,35.0,0.879",
                    "data_point42": "16.111,37.222,0.94",
                    "data_point43": "16.111,39.444,1.007",
                    "data_point44": "16.111,41.111,1.073",
                    "data_point45": "16.111,43.333,1.171",
                    "data_point46": "16.111,46.111,1.302",
                    "data_point47": "16.111,47.778,1.451",
                    "data_point48": "16.111,50.0,1.377",
                    "data_point49": "17.778,-5.0,0.463",
                    "data_point50": "17.778,-1.111,0.477",
                    "data_point51": "17.778,4.444,0.5",
                    "data_point52": "17.778,10.0,0.525",
                    "data_point53": "17.778,12.222,0.536",
                    "data_point54": "17.778,14.444,0.547",
                    "data_point55": "17.778,16.667,0.559",
                    "data_point56": "17.778,18.889,0.571",
                    "data_point57": "17.778,21.111,0.595",
                    "data_point58": "17.778,22.222,0.62",
                    "data_point59": "17.778,23.889,0.655",
                    "data_point60": "17.778,26.111,0.705",
                    "data_point61": "17.778,28.333,0.758",
                    "data_point62": "17.778,30.556,0.814",
                    "data_point63": "17.778,32.778,0.875",
                    "data_point64": "17.778,33.889,0.906",
                    "data_point65": "17.778,35.0,0.938",
                    "data_point66": "17.778,37.222,1.006",
                    "data_point67": "17.778,39.444,1.078",
                    "data_point68": "17.778,41.111,1.151",
                    "data_point69": "17.778,43.333,1.258",
                    "data_point70": "17.778,46.111,1.488",
                    "data_point71": "17.778,47.778,1.449",
                    "data_point72": "17.778,50.0,1.376",
                    "data_point73": "19.444,-5.0,0.469",
                    "data_point74": "19.444,-1.111,0.485",
                    "data_point75": "19.444,4.444,0.509",
                    "data_point76": "19.444,10.0,0.534",
                    "data_point77": "19.444,12.222,0.546",
                    "data_point78": "19.444,14.444,0.561",
                    "data_point79": "19.444,16.667,0.579",
                    "data_point80": "19.444,18.889,0.599",
                    "data_point81": "19.444,21.111,0.631",
                    "data_point82": "19.444,22.222,0.656",
                    "data_point83": "19.444,23.889,0.694",
                    "data_point84": "19.444,26.111,0.748",
                    "data_point85": "19.444,28.333,0.805",
                    "data_point86": "19.444,30.556,0.866",
                    "data_point87": "19.444,32.778,0.931",
                    "data_point88": "19.444,33.889,0.964",
                    "data_point89": "19.444,35.0,1.0",
                    "data_point90": "19.444,37.222,1.056",
                    "data_point91": "19.444,39.444,1.115",
                    "data_point92": "19.444,41.111,1.181",
                    "data_point93": "19.444,43.333,1.28",
                    "data_point94": "19.444,46.111,1.488",
                    "data_point95": "19.444,47.778,1.447",
                    "data_point96": "19.444,50.0,1.374",
                    "data_point97": "21.111,-5.0,0.477",
                    "data_point98": "21.111,-1.111,0.493",
                    "data_point99": "21.111,4.444,0.517",
                    "data_point100": "21.111,10.0,0.553",
                    "data_point101": "21.111,12.222,0.572",
                    "data_point102": "21.111,14.444,0.59",
                    "data_point103": "21.111,16.667,0.611",
                    "data_point104": "21.111,18.889,0.632",
                    "data_point105": "21.111,21.111,0.666",
                    "data_point106": "21.111,22.222,0.693",
                    "data_point107": "21.111,23.889,0.727",
                    "data_point108": "21.111,26.111,0.78",
                    "data_point109": "21.111,28.333,0.828",
                    "data_point110": "21.111,30.556,0.879",
                    "data_point111": "21.111,32.778,0.93",
                    "data_point112": "21.111,33.889,0.957",
                    "data_point113": "21.111,35.0,0.984",
                    "data_point114": "21.111,37.222,1.04",
                    "data_point115": "21.111,39.444,1.106",
                    "data_point116": "21.111,41.111,1.161",
                    "data_point117": "21.111,43.333,1.28",
                    "data_point118": "21.111,46.111,1.486",
                    "data_point119": "21.111,47.778,1.447",
                    "data_point120": "21.111,50.0,1.372",
                    "data_point121": "22.222,-5.0,0.482",
                    "data_point122": "22.222,-1.111,0.499",
                    "data_point123": "22.222,4.444,0.528",
                    "data_point124": "22.222,10.0,0.572",
                    "data_point125": "22.222,12.222,0.592",
                    "data_point126": "22.222,14.444,0.611",
                    "data_point127": "22.222,16.667,0.625",
                    "data_point128": "22.222,18.889,0.642",
                    "data_point129": "22.222,21.111,0.668",
                    "data_point130": "22.222,22.222,0.69",
                    "data_point131": "22.222,23.889,0.726",
                    "data_point132": "22.222,26.111,0.772",
                    "data_point133": "22.222,28.333,0.82",
                    "data_point134": "22.222,30.556,0.87",
                    "data_point135": "22.222,32.778,0.92",
                    "data_point136": "22.222,33.889,0.946",
                    "data_point137": "22.222,35.0,0.973",
                    "data_point138": "22.222,37.222,1.036",
                    "data_point139": "22.222,39.444,1.094",
                    "data_point140": "22.222,41.111,1.163",
                    "data_point141": "22.222,43.333,1.28",
                    "data_point142": "22.222,46.111,1.484",
                    "data_point143": "22.222,47.778,1.445",
                    "data_point144": "22.222,50.0,1.37",
                    "data_point145": "23.889,-5.0,0.49",
                    "data_point146": "23.889,-1.111,0.513",
                    "data_point147": "23.889,4.444,0.55",
                    "data_point148": "23.889,10.0,0.579",
                    "data_point149": "23.889,12.222,0.591",
                    "data_point150": "23.889,14.444,0.608",
                    "data_point151": "23.889,16.667,0.62",
                    "data_point152": "23.889,18.889,0.634",
                    "data_point153": "23.889,21.111,0.659",
                    "data_point154": "23.889,22.222,0.68",
                    "data_point155": "23.889,23.889,0.716",
                    "data_point156": "23.889,26.111,0.762",
                    "data_point157": "23.889,28.333,0.808",
                    "data_point158": "23.889,30.556,0.856",
                    "data_point159": "23.889,32.778,0.906",
                    "data_point160": "23.889,33.889,0.933",
                    "data_point161": "23.889,35.0,0.966",
                    "data_point162": "23.889,37.222,1.02",
                    "data_point163": "23.889,39.444,1.087",
                    "data_point164": "23.889,41.111,1.163",
                    "data_point165": "23.889,43.333,1.269",
                    "data_point166": "23.889,46.111,1.484",
                    "data_point167": "23.889,47.778,1.443",
                    "data_point168": "23.889,50.0,1.368"
                }
            ]
        }
    }
}
