    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.9979021739E-003</td>
    <td align="right">1.3209995138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3024224972E-002</td>
    <td align="right">7.2611743973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1088305770E-003</td>
    <td align="right">6.9937566990E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2300254029E-002</td>
    <td align="right">8.0865900617E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9550671263E-004</td>
    <td align="right">6.0387308345E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2253822422E-002</td>
    <td align="right">8.0265207501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.4875972277E-002</td>
    <td align="right">2.7388837076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3227040871E-002</td>
    <td align="right">8.0590387217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.0282473016E-005</td>
    <td align="right">2.7143172348E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8773343389E-002</td>
    <td align="right">8.1016336335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.7324332793E-003</td>
    <td align="right">2.4135752736E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3102243397E-002</td>
    <td align="right">7.1069729256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.9120045383E-002</td>
    <td align="right">8.1523324268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9648834193E-002</td>
    <td align="right">0.2134476415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.5074890796E-005</td>
    <td align="right">1.4687758573E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0495676324E-002</td>
    <td align="right">4.2845102641E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1136553312E-002</td>
    <td align="right">2.5910828014E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3049739229E-002</td>
    <td align="right">7.2795035225E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.4884694642E-002</td>
    <td align="right">2.7474777711E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3326466069E-002</td>
    <td align="right">8.2596372508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.5789538502E-003</td>
    <td align="right">1.5337383688E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3033576204E-002</td>
    <td align="right">7.2885890034E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.7364441130E-003</td>
    <td align="right">1.5759847117E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2702521124E-002</td>
    <td align="right">7.6584160554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3630773136E-002</td>
    <td align="right">3.3470303003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4267972630E-002</td>
    <td align="right">8.9255303088E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3920470848E-002</td>
    <td align="right">2.7531988024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2477807719E-002</td>
    <td align="right">8.1828006336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3196650396E-002</td>
    <td align="right">4.4391297254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3104239311E-002</td>
    <td align="right">9.3595418912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.0205476099E-002</td>
    <td align="right">2.2457987432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1680945857E-002</td>
    <td align="right">9.3548642494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.6763321644E-002</td>
    <td align="right">6.1231356195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3778038036E-002</td>
    <td align="right">9.4222152986E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.2437519801E-005</td>
    <td align="right">2.7004203356E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0840640524E-002</td>
    <td align="right">8.7369048721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.2087493810E-002</td>
    <td align="right">3.6983566623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2735880537E-002</td>
    <td align="right">8.4468223998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.1304515668E-002</td>
    <td align="right">7.6609318193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1723656758</td>
    <td align="right">0.5414847959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.4321194130E-003</td>
    <td align="right">2.1022582177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0584576780E-002</td>
    <td align="right">4.8763956932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.4698456256E-002</td>
    <td align="right">4.4614102009E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2955955184E-002</td>
    <td align="right">8.6464480625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.5910689187E-002</td>
    <td align="right">5.7511344866E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3736759472E-002</td>
    <td align="right">9.6123871240E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.4074976449E-002</td>
    <td align="right">2.7041430557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2483757410E-002</td>
    <td align="right">8.1956979157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.7504666493E-002</td>
    <td align="right">3.5427174806E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2045531425E-002</td>
    <td align="right">9.0693012654E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.3476818417E-002</td>
    <td align="right">4.6897811485E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2605688907E-002</td>
    <td align="right">8.7488209466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.6529403497E-004</td>
    <td align="right">9.4492296183E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8115359245E-002</td>
    <td align="right">0.2514161153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3312505764E-003</td>
    <td align="right">8.9126388092E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2123659810</td>
    <td align="right">0.9629148731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1279784241E-003</td>
    <td align="right">9.5160385540E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1285897550</td>
    <td align="right">0.5078585253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1587394570E-003</td>
    <td align="right">8.3040749943E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5638174536E-002</td>
    <td align="right">6.7354253247E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.0611517504E-003</td>
    <td align="right">7.8943585798E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0003720460E-002</td>
    <td align="right">7.0892512098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.2000028242E-003</td>
    <td align="right">1.1255498182E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2411928013</td>
    <td align="right">0.9105622779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0926110037E-002</td>
    <td align="right">8.5829703980E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0578357818E-004</td>
    <td align="right">2.8414533428E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">8.6563922631E-004</td>
    <td align="right">1.0881742712E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5119856957E-002</td>
    <td align="right">0.5150992931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1466940026E-003</td>
    <td align="right">1.1301747135E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4182479377</td>
    <td align="right">2.5968323760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1097673897E-003</td>
    <td align="right">8.3037231649E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3614691325E-002</td>
    <td align="right">6.9863560511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.2705928681E-004</td>
    <td align="right">9.4469036382E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9707663746E-002</td>
    <td align="right">0.1456583622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.2574223991E-003</td>
    <td align="right">1.0060484817E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2728295475</td>
    <td align="right">1.0100701193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">9.4247299947E-004</td>
    <td align="right">9.6848745438E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3884061628E-002</td>
    <td align="right">0.2946354894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">3.9979021739E-003</td>
    <td align="right">1.3209995138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3024224972E-002</td>
    <td align="right">7.2611743973E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">3.1088305770E-003</td>
    <td align="right">6.9937566990E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2300254029E-002</td>
    <td align="right">8.0865900617E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">1.9550671263E-004</td>
    <td align="right">6.0387308345E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2253822422E-002</td>
    <td align="right">8.0265207501E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">1.4875972277E-002</td>
    <td align="right">2.7388837076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3227040871E-002</td>
    <td align="right">8.0590387217E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">9.0282473016E-005</td>
    <td align="right">2.7143172348E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8773343389E-002</td>
    <td align="right">8.1016336335E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8.7324332793E-003</td>
    <td align="right">2.4135752736E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3102243397E-002</td>
    <td align="right">7.1069729256E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">5.9120045383E-002</td>
    <td align="right">8.1523324268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9648834193E-002</td>
    <td align="right">0.2134476415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">4.5074890796E-005</td>
    <td align="right">1.4687758573E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0495676324E-002</td>
    <td align="right">4.2845102641E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">1.1136553312E-002</td>
    <td align="right">2.5910828014E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3049739229E-002</td>
    <td align="right">7.2795035225E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">1.4884694642E-002</td>
    <td align="right">2.7474777711E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3326466069E-002</td>
    <td align="right">8.2596372508E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">4.5789538502E-003</td>
    <td align="right">1.5337383688E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3033576204E-002</td>
    <td align="right">7.2885890034E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">4.7364441130E-003</td>
    <td align="right">1.5759847117E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2702521124E-002</td>
    <td align="right">7.6584160554E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">1.3630773136E-002</td>
    <td align="right">3.3470303003E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4267972630E-002</td>
    <td align="right">8.9255303088E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">1.3920470848E-002</td>
    <td align="right">2.7531988024E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2477807719E-002</td>
    <td align="right">8.1828006336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">1.3196650396E-002</td>
    <td align="right">4.4391297254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3104239311E-002</td>
    <td align="right">9.3595418912E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">1.0205476099E-002</td>
    <td align="right">2.2457987432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1680945857E-002</td>
    <td align="right">9.3548642494E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">2.6763321644E-002</td>
    <td align="right">6.1231356195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3778038036E-002</td>
    <td align="right">9.4222152986E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">9.2437519801E-005</td>
    <td align="right">2.7004203356E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0840640524E-002</td>
    <td align="right">8.7369048721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">2.2087493810E-002</td>
    <td align="right">3.6983566623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2735880537E-002</td>
    <td align="right">8.4468223998E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">5.1304515668E-002</td>
    <td align="right">7.6609318193E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1723656758</td>
    <td align="right">0.5414847959</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">8.4321194130E-003</td>
    <td align="right">2.1022582177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0584576780E-002</td>
    <td align="right">4.8763956932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">2.4698456256E-002</td>
    <td align="right">4.4614102009E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2955955184E-002</td>
    <td align="right">8.6464480625E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">2.5910689187E-002</td>
    <td align="right">5.7511344866E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3736759472E-002</td>
    <td align="right">9.6123871240E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">1.4074976449E-002</td>
    <td align="right">2.7041430557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2483757410E-002</td>
    <td align="right">8.1956979157E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">1.7504666493E-002</td>
    <td align="right">3.5427174806E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2045531425E-002</td>
    <td align="right">9.0693012654E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">2.3476818417E-002</td>
    <td align="right">4.6897811485E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2605688907E-002</td>
    <td align="right">8.7488209466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">8.6529403497E-004</td>
    <td align="right">9.4492296183E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8115359245E-002</td>
    <td align="right">0.2514161153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.3312505764E-003</td>
    <td align="right">8.9126388092E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2123659810</td>
    <td align="right">0.9629148731</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1279784241E-003</td>
    <td align="right">9.5160385540E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1285897550</td>
    <td align="right">0.5078585253</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1587394570E-003</td>
    <td align="right">8.3040749943E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5638174536E-002</td>
    <td align="right">6.7354253247E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.0611517504E-003</td>
    <td align="right">7.8943585798E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0003720460E-002</td>
    <td align="right">7.0892512098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.2000028242E-003</td>
    <td align="right">1.1255498182E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2411928013</td>
    <td align="right">0.9105622779</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.0926110037E-002</td>
    <td align="right">8.5829703980E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0578357818E-004</td>
    <td align="right">2.8414533428E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">8.6563922631E-004</td>
    <td align="right">1.0881742712E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5119856957E-002</td>
    <td align="right">0.5150992931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1466940026E-003</td>
    <td align="right">1.1301747135E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4182479377</td>
    <td align="right">2.5968323760</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1097673897E-003</td>
    <td align="right">8.3037231649E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3614691325E-002</td>
    <td align="right">6.9863560511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">9.2705928681E-004</td>
    <td align="right">9.4469036382E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9707663746E-002</td>
    <td align="right">0.1456583622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.2574223991E-003</td>
    <td align="right">1.0060484817E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2728295475</td>
    <td align="right">1.0100701193</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">9.4247299947E-004</td>
    <td align="right">9.6848745438E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3884061628E-002</td>
    <td align="right">0.2946354894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">      32.20</td>
    <td align="right">       7.10</td>
    <td align="right">      23.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">      60.00</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">      29.30</td>
    <td align="right">       7.10</td>
    <td align="right">      25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">      60.00</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">      16.20</td>
    <td align="right">       0.00</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.90</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      19.60</td>
    <td align="right">      16.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      19.60</td>
    <td align="right">      16.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 9.89M AREA 42.55M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      42.55</td>
    <td align="right">      42.55</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      42.55</td>
    <td align="right">      42.55</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      12.71</td>
    <td align="right">      10.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">     275.05</td>
    <td align="right">     225.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.413</td>
    <td align="right">      0.442</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      12.71</td>
    <td align="right">      10.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">     275.05</td>
    <td align="right">     225.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.413</td>
    <td align="right">      0.442</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.10</td>
    <td align="right">       8.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.10</td>
    <td align="right">       8.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.1M AREA 21.93M2</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      21.93</td>
    <td align="right">      21.93</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      21.93</td>
    <td align="right">      21.93</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">       8.66</td>
    <td align="right">       7.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 2.19M AREA 151.71M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.018</td>
    <td align="right">      0.018</td>
    <td align="right">     151.71</td>
    <td align="right">     151.71</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     151.71</td>
    <td align="right">     151.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      22.26</td>
    <td align="right">      18.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      22.26</td>
    <td align="right">      18.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 19.83M AREA 48.31M2</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.520</td>
    <td align="right">      0.567</td>
    <td align="right">      48.31</td>
    <td align="right">      48.31</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      48.31</td>
    <td align="right">      48.31</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.44</td>
    <td align="right">       8.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.44</td>
    <td align="right">       8.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.27M AREA 22.67M2</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      22.67</td>
    <td align="right">      22.67</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      22.67</td>
    <td align="right">      22.67</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">       1.56</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">       1.56</td>
    <td align="right">       1.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.79M AREA 3.38M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      23.31</td>
    <td align="right">      19.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      23.31</td>
    <td align="right">      19.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 20.37M AREA 50.6M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.509</td>
    <td align="right">      0.555</td>
    <td align="right">      50.60</td>
    <td align="right">      50.60</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      50.60</td>
    <td align="right">      50.60</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.66</td>
    <td align="right">       8.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      10.66</td>
    <td align="right">       8.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.38M AREA 23.13M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      23.13</td>
    <td align="right">      23.13</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      23.13</td>
    <td align="right">      23.13</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      15.71</td>
    <td align="right">      12.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      15.71</td>
    <td align="right">      12.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 7.93M AREA 34.1M2</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      34.10</td>
    <td align="right">      34.10</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      34.10</td>
    <td align="right">      34.10</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      27.48</td>
    <td align="right">      22.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      27.48</td>
    <td align="right">      22.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 22.47M AREA 59.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.477</td>
    <td align="right">      0.517</td>
    <td align="right">      59.64</td>
    <td align="right">      59.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      59.64</td>
    <td align="right">      59.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      11.86</td>
    <td align="right">       9.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.704</td>
    <td align="right">      0.787</td>
    <td align="right">      11.86</td>
    <td align="right">       9.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.98M AREA 25.73M2</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      25.73</td>
    <td align="right">      25.73</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      25.73</td>
    <td align="right">      25.73</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 5</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 6</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">       8.66</td>
    <td align="right">       8.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 6</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">       8.66</td>
    <td align="right">       8.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      85.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     445.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     445.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      43.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     303.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      96.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      45.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">       6.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     101.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      46.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      68.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     119.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      51.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       3.53</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       3.53</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.29</td>
    <td align="right">       2.29</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.51</td>
    <td align="right">      49.51</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.29</td>
    <td align="right">       2.29</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.51</td>
    <td align="right">      49.51</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.82</td>
    <td align="right">       1.82</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.82</td>
    <td align="right">       1.82</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.56</td>
    <td align="right">       1.56</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.88</td>
    <td align="right">       1.88</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.88</td>
    <td align="right">       1.88</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       2.83</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       2.83</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.95</td>
    <td align="right">       4.95</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.95</td>
    <td align="right">       4.95</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">       2.13</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">U 1.22 SHGC 0.25 SIMPLE GLAZING</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">       2.13</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.62</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.87</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.76</td>
    <td align="right">      6.813</td>
    <td align="right">      0.251</td>
    <td align="right">      0.815</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87</td>
    <td align="right">Roof Membrane - Highly Reflective</td>
    <td align="right">TYPICAL INSULATION R-14.76</td>
    <td align="right">Metal Roof Surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06</td>
    <td align="right">25mm Stucco</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">TYPICAL INSULATION R-5.89</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.79M AREA 3.38M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 19.83M AREA 48.31M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 2.19M AREA 151.71M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 20.37M AREA 50.6M2</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 22.47M AREA 59.64M2</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.1M AREA 21.93M2</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.27M AREA 22.67M2</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.38M AREA 23.13M2</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.98M AREA 25.73M2</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 7.93M AREA 34.1M2</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 9.89M AREA 42.55M2</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      42.55</td>
    <td align="right">     549.60</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">     222.64</td>
    <td align="right">    2875.80</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">     222.64</td>
    <td align="right">    2875.80</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND PRIMARYSCHOOL COMPUTERROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      21.93</td>
    <td align="right">     283.20</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">     151.71</td>
    <td align="right">    1959.60</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      48.31</td>
    <td align="right">     624.00</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      22.67</td>
    <td align="right">     292.80</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND PRIMARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">       3.38</td>
    <td align="right">      43.62</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 PRIMARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      50.60</td>
    <td align="right">     653.58</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      23.13</td>
    <td align="right">     298.80</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      34.10</td>
    <td align="right">     440.40</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      59.64</td>
    <td align="right">     770.40</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">    12.9167</td>
    <td align="right">      25.73</td>
    <td align="right">     332.40</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12.9167</td>
    <td align="right">     929.03</td>
    <td align="right">   12000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   46718.17</td>
    <td align="right">       0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  144111.54</td>
    <td align="right">  101034.18</td>
    <td align="right">   43077.36</td>
    <td align="right">       0.70</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   136342.4</td>
    <td align="right">       2.45</td>
    <td align="right">       8.36</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       10.6</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   139051.8</td>
    <td align="right">       2.71</td>
    <td align="right">       9.25</td>
    <td align="right">      10.14</td>
    <td align="right">      10.17</td>
    <td align="right">       10.1</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     891.71</td>
    <td align="right">     843.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4285.96</td>
    <td align="right">    4051.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    4035.09</td>
    <td align="right">    3814.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     465.05</td>
    <td align="right">     439.65</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2495.37</td>
    <td align="right">    2359.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1080.66</td>
    <td align="right">    1021.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2298.51</td>
    <td align="right">    1562.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     111.04</td>
    <td align="right">     104.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1137.85</td>
    <td align="right">    1075.70</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     478.39</td>
    <td align="right">     452.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     715.06</td>
    <td align="right">     676.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1181.28</td>
    <td align="right">    1116.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     627.04</td>
    <td align="right">     592.79</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   26915.15</td>
    <td align="right">   21525.42</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.39</td>
    <td align="right">     124.54</td>
    <td align="right">       0.08</td>
    <td align="right">      25.94</td>
    <td align="right">     321.76</td>
    <td align="right">       1.00</td>
    <td align="right">       5.37</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.39</td>
    <td align="right">     124.54</td>
    <td align="right">       0.04</td>
    <td align="right">      12.20</td>
    <td align="right">     321.76</td>
    <td align="right">       1.00</td>
    <td align="right">       9.76</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1017.59</td>
    <td align="right">       5.80</td>
    <td align="right">    9769.17</td>
    <td align="right">    1683.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">General</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.93</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">13 ZONE PVAV</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.001022</td>
    <td align="right">     261.06</td>
    <td align="right">  255475.81</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29890.67</td>
    <td align="right">   0.000060</td>
    <td align="right">       7.66</td>
    <td align="right">  127737.90</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">50GAL NATURALGAS WATER HEATER - 50KBTU/HR</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.19</td>
    <td align="right">   14558.45</td>
    <td align="right">       0.78</td>
    <td align="right">       1.62</td>
    <td align="right">       0.56</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   46718.17</td>
    <td align="right">       0.78</td>
    <td align="right">   46718.17</td>
    <td align="right">       0.78</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4057.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.29</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.59</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19502.93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.59</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18361.23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2116.34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.12</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11355.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.82</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4917.52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2124.24</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     505.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5177.74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.38</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2177.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.16</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3253.92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5375.21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2852.17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.21</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Associated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">  136342.41</td>
    <td align="right">       2.45</td>
    <td align="right">       8.36</td>
    <td align="right">      10.57</td>
    <td align="right">     6.7114</td>
    <td align="right">       2.94</td>
    <td align="right">      10.03</td>
    <td align="right">     5.1407</td>
    <td align="right">       3.37</td>
    <td align="right">      11.48</td>
    <td align="right">     3.3274</td>
    <td align="right">       3.47</td>
    <td align="right">      11.85</td>
    <td align="right">     1.4395</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Packaged VAV unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">    3528.42</td>
    <td align="right">    4057.68</td>
    <td align="right">      95.36</td>
    <td align="right">      0.256</td>
    <td align="right">      0.294</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00967</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">   16959.07</td>
    <td align="right">   19502.93</td>
    <td align="right">      87.60</td>
    <td align="right">      1.231</td>
    <td align="right">      1.415</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00977</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">   15966.29</td>
    <td align="right">   18361.23</td>
    <td align="right">      82.47</td>
    <td align="right">      1.159</td>
    <td align="right">      1.332</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00985</td>
    <td align="right">      31.88</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">    1840.30</td>
    <td align="right">    2116.34</td>
    <td align="right">      96.53</td>
    <td align="right">      0.134</td>
    <td align="right">      0.154</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00965</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">    9874.17</td>
    <td align="right">   11355.30</td>
    <td align="right">      74.85</td>
    <td align="right">      0.716</td>
    <td align="right">      0.824</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00999</td>
    <td align="right">      31.63</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">    4276.11</td>
    <td align="right">    4917.52</td>
    <td align="right">     101.79</td>
    <td align="right">      0.310</td>
    <td align="right">      0.357</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00959</td>
    <td align="right">      31.21</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.59</td>
    <td align="right">    0.01647</td>
    <td align="right">      31.49</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">     439.57</td>
    <td align="right">     505.51</td>
    <td align="right">     149.70</td>
    <td align="right">      0.032</td>
    <td align="right">      0.037</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00924</td>
    <td align="right">      32.09</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">    4502.38</td>
    <td align="right">    5177.74</td>
    <td align="right">     102.33</td>
    <td align="right">      0.327</td>
    <td align="right">      0.376</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00959</td>
    <td align="right">      31.35</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">    1893.05</td>
    <td align="right">    2177.00</td>
    <td align="right">      94.11</td>
    <td align="right">      0.137</td>
    <td align="right">      0.158</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00968</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">    2829.50</td>
    <td align="right">    3253.92</td>
    <td align="right">      95.44</td>
    <td align="right">      0.205</td>
    <td align="right">      0.236</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00967</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">    4674.10</td>
    <td align="right">    5375.21</td>
    <td align="right">      90.12</td>
    <td align="right">      0.339</td>
    <td align="right">      0.390</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00973</td>
    <td align="right">      31.10</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">    2480.15</td>
    <td align="right">    2852.17</td>
    <td align="right">     110.83</td>
    <td align="right">      0.180</td>
    <td align="right">      0.207</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01031</td>
    <td align="right">      31.35</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.104</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.058</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.046</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.074</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">    1699.39</td>
    <td align="right">    2124.24</td>
    <td align="right">      93.71</td>
    <td align="right">      0.040</td>
    <td align="right">      0.055</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      15.60</td>
    <td align="right">      15.60</td>
    <td align="right">    0.00800</td>
    <td align="right">      16.20</td>
    <td align="right">    0.01152</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.134</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.079</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       5.80</td>
    <td align="right">       5.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     5.8034</td>
    <td align="right">     1.7582</td>
    <td align="right">     5.8034</td>
    <td align="right">     0.3030</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    891.708</td>
    <td align="right">    891.708</td>
    <td align="right">   0.088333</td>
    <td align="right"> 0.00001950</td>
    <td align="right">     15.472</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     891.71</td>
    <td align="right">     891.71</td>
    <td align="right">   0.088333</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     892.72</td>
    <td align="right">     892.72</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   4285.957</td>
    <td align="right">   4285.957</td>
    <td align="right">   0.424567</td>
    <td align="right"> 0.00009375</td>
    <td align="right">     74.366</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    4285.96</td>
    <td align="right">    4285.96</td>
    <td align="right">   0.424567</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4290.84</td>
    <td align="right">    4290.84</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   4035.090</td>
    <td align="right">   4035.090</td>
    <td align="right">   0.399716</td>
    <td align="right"> 0.00008826</td>
    <td align="right">     70.013</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    4035.09</td>
    <td align="right">    4035.09</td>
    <td align="right">   0.399716</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4039.69</td>
    <td align="right">    4039.69</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    465.053</td>
    <td align="right">    465.053</td>
    <td align="right">   0.046068</td>
    <td align="right"> 0.00001017</td>
    <td align="right">      8.069</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     465.05</td>
    <td align="right">     465.05</td>
    <td align="right">   0.046068</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     465.58</td>
    <td align="right">     465.58</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2495.369</td>
    <td align="right">   2495.369</td>
    <td align="right">   0.247191</td>
    <td align="right"> 0.00005458</td>
    <td align="right">     43.297</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    2495.37</td>
    <td align="right">    2495.37</td>
    <td align="right">   0.247191</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2498.21</td>
    <td align="right">    2498.21</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1080.661</td>
    <td align="right">   1080.661</td>
    <td align="right">   0.107050</td>
    <td align="right"> 0.00002364</td>
    <td align="right">     18.751</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1080.66</td>
    <td align="right">    1080.66</td>
    <td align="right">   0.107050</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1081.89</td>
    <td align="right">    1081.89</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2298.514</td>
    <td align="right">   2298.514</td>
    <td align="right">   0.024183</td>
    <td align="right"> 0.00005028</td>
    <td align="right">     54.059</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">    2298.51</td>
    <td align="right">    2298.51</td>
    <td align="right">   0.024183</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.5765</td>
    <td align="right">    2124.24</td>
    <td align="right">       0.00</td>
    <td align="right">    1658.25</td>
    <td align="right">    1658.25</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    111.044</td>
    <td align="right">    111.044</td>
    <td align="right">   0.011000</td>
    <td align="right"> 0.00000243</td>
    <td align="right">      1.927</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     111.04</td>
    <td align="right">     111.04</td>
    <td align="right">   0.011000</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.17</td>
    <td align="right">     111.17</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">   1137.848</td>
    <td align="right">   1137.848</td>
    <td align="right">   0.112715</td>
    <td align="right"> 0.00002489</td>
    <td align="right">     19.743</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1137.85</td>
    <td align="right">    1137.85</td>
    <td align="right">   0.112715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1139.14</td>
    <td align="right">    1139.14</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    478.389</td>
    <td align="right">    478.389</td>
    <td align="right">   0.047389</td>
    <td align="right"> 0.00001046</td>
    <td align="right">      8.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     478.39</td>
    <td align="right">     478.39</td>
    <td align="right">   0.047389</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     478.93</td>
    <td align="right">     478.93</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    715.062</td>
    <td align="right">    715.062</td>
    <td align="right">   0.070834</td>
    <td align="right"> 0.00001564</td>
    <td align="right">     12.407</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     715.06</td>
    <td align="right">     715.06</td>
    <td align="right">   0.070834</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     715.88</td>
    <td align="right">     715.88</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1181.284</td>
    <td align="right">   1181.284</td>
    <td align="right">   0.117018</td>
    <td align="right"> 0.00002584</td>
    <td align="right">     20.496</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1181.28</td>
    <td align="right">    1181.28</td>
    <td align="right">   0.117018</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1182.63</td>
    <td align="right">    1182.63</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    627.040</td>
    <td align="right">    627.040</td>
    <td align="right">   0.062115</td>
    <td align="right"> 0.00001372</td>
    <td align="right">     10.880</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     627.04</td>
    <td align="right">     627.04</td>
    <td align="right">   0.062115</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     627.75</td>
    <td align="right">     627.75</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right"> 144111.538</td>
    <td align="right"> 101034.181</td>
    <td align="right">   5.803372</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">  146957.91</td>
    <td align="right">  100226.10</td>
    <td align="right">   5.803372</td>
    <td align="right">      26.47</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01127519</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.01437138</td>
    <td align="right">      23.30</td>
    <td align="right">    30.5015</td>
    <td align="right">      23.95</td>
    <td align="right"> 0.01036560</td>
    <td align="right">    55.7957</td>
    <td align="right">   63349.57</td>
    <td align="right">       0.00</td>
    <td align="right">  144528.34</td>
    <td align="right">  101154.17</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">  26915.148</td>
    <td align="right">  26915.148</td>
    <td align="right">   1.741011</td>
    <td align="right"> 0.00058871</td>
    <td align="right">    399.570</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   26915.15</td>
    <td align="right">   26915.15</td>
    <td align="right">   1.741011</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      -6.26</td>
    <td align="right">   101.6716</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24594.22</td>
    <td align="right">   24594.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    891.708</td>
    <td align="right">    891.708</td>
    <td align="right">   0.088333</td>
    <td align="right"> 0.00001950</td>
    <td align="right">     15.472</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     1.8710</td>
    <td align="right">   1.908696</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     891.71</td>
    <td align="right">     891.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.10635453</td>
    <td align="right">   0.088333</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01950219</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     891.71</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     892.72</td>
    <td align="right">     892.72</td>
    <td align="right"> 0.10635453</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4285.957</td>
    <td align="right">   4285.957</td>
    <td align="right">   0.424567</td>
    <td align="right"> 0.00009375</td>
    <td align="right">     74.366</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     8.9931</td>
    <td align="right">   9.174069</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4285.96</td>
    <td align="right">    4285.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.51118867</td>
    <td align="right">   0.424567</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.09373649</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4285.96</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4290.84</td>
    <td align="right">    4290.84</td>
    <td align="right"> 0.51118867</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4035.090</td>
    <td align="right">   4035.090</td>
    <td align="right">   0.399716</td>
    <td align="right"> 0.00008826</td>
    <td align="right">     70.013</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     8.4667</td>
    <td align="right">   8.637089</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4035.09</td>
    <td align="right">    4035.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.48126759</td>
    <td align="right">   0.399716</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.08824987</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    4035.09</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4039.69</td>
    <td align="right">    4039.69</td>
    <td align="right"> 0.48126759</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    465.053</td>
    <td align="right">    465.053</td>
    <td align="right">   0.046068</td>
    <td align="right"> 0.00001017</td>
    <td align="right">      8.069</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     0.9758</td>
    <td align="right">   0.995444</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     465.05</td>
    <td align="right">     465.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05546715</td>
    <td align="right">   0.046068</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01017099</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     465.05</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     465.58</td>
    <td align="right">     465.58</td>
    <td align="right"> 0.05546715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2495.369</td>
    <td align="right">   2495.369</td>
    <td align="right">   0.247191</td>
    <td align="right"> 0.00005458</td>
    <td align="right">     43.297</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     5.2359</td>
    <td align="right">   5.341325</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2495.37</td>
    <td align="right">    2495.37</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.29762419</td>
    <td align="right">   0.247191</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05457524</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2495.37</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2498.21</td>
    <td align="right">    2498.21</td>
    <td align="right"> 0.29762419</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1080.661</td>
    <td align="right">   1080.661</td>
    <td align="right">   0.107050</td>
    <td align="right"> 0.00002364</td>
    <td align="right">     18.751</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     2.2675</td>
    <td align="right">   2.313148</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1080.66</td>
    <td align="right">    1080.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.12889104</td>
    <td align="right">   0.107050</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02363470</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1080.66</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1081.89</td>
    <td align="right">    1081.89</td>
    <td align="right"> 0.12889104</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2298.514</td>
    <td align="right">   2298.514</td>
    <td align="right">   0.024183</td>
    <td align="right"> 0.00005028</td>
    <td align="right">     54.059</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     4.8229</td>
    <td align="right">   4.919959</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2298.51</td>
    <td align="right">    2298.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.02911640</td>
    <td align="right">   0.024183</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.05026991</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    2298.51</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    72.5765</td>
    <td align="right">    2124.24</td>
    <td align="right">       0.00</td>
    <td align="right">    1658.25</td>
    <td align="right">    1658.25</td>
    <td align="right"> 0.02911640</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      68.63</td>
    <td align="right">      28.48</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    89989.6</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    111.044</td>
    <td align="right">    111.044</td>
    <td align="right">   0.011000</td>
    <td align="right"> 0.00000243</td>
    <td align="right">      1.927</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     0.2330</td>
    <td align="right">   0.237689</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     111.04</td>
    <td align="right">     111.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01324428</td>
    <td align="right">   0.011000</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00242860</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     111.04</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     111.17</td>
    <td align="right">     111.17</td>
    <td align="right"> 0.01324428</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1137.848</td>
    <td align="right">   1137.848</td>
    <td align="right">   0.112715</td>
    <td align="right"> 0.00002489</td>
    <td align="right">     19.743</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     2.3875</td>
    <td align="right">   2.435557</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1137.85</td>
    <td align="right">    1137.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13571178</td>
    <td align="right">   0.112715</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02488542</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1137.85</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1139.14</td>
    <td align="right">    1139.14</td>
    <td align="right"> 0.13571178</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    478.389</td>
    <td align="right">    478.389</td>
    <td align="right">   0.047389</td>
    <td align="right"> 0.00001046</td>
    <td align="right">      8.301</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     1.0038</td>
    <td align="right">   1.023988</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     478.39</td>
    <td align="right">     478.39</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.05705769</td>
    <td align="right">   0.047389</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01046265</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     478.39</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     478.93</td>
    <td align="right">     478.93</td>
    <td align="right"> 0.05705769</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    715.062</td>
    <td align="right">    715.062</td>
    <td align="right">   0.070834</td>
    <td align="right"> 0.00001564</td>
    <td align="right">     12.407</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     1.5004</td>
    <td align="right">   1.530586</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     715.06</td>
    <td align="right">     715.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.08528586</td>
    <td align="right">   0.070834</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01563884</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     715.06</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     715.88</td>
    <td align="right">     715.88</td>
    <td align="right"> 0.08528586</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1181.284</td>
    <td align="right">   1181.284</td>
    <td align="right">   0.117018</td>
    <td align="right"> 0.00002584</td>
    <td align="right">     20.496</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     2.4786</td>
    <td align="right">   2.528533</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1181.28</td>
    <td align="right">    1181.28</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14089247</td>
    <td align="right">   0.117018</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02583540</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    1181.28</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1182.63</td>
    <td align="right">    1182.63</td>
    <td align="right"> 0.14089247</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    627.040</td>
    <td align="right">    627.040</td>
    <td align="right">   0.062115</td>
    <td align="right"> 0.00001372</td>
    <td align="right">     10.880</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">     1.3157</td>
    <td align="right">   1.342176</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     627.04</td>
    <td align="right">     627.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07478747</td>
    <td align="right">   0.062115</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01371375</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">     627.04</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     627.75</td>
    <td align="right">     627.75</td>
    <td align="right"> 0.07478747</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.01</td>
    <td align="right">      14.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41431.0</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 144111.538</td>
    <td align="right"> 101034.181</td>
    <td align="right">   5.803372</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.93691</td>
    <td align="right">  1025.8000</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.803372</td>
    <td align="right"> 6.98739404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  146957.91</td>
    <td align="right">  100226.10</td>
    <td align="right">     1.0198</td>
    <td align="right"> 6.98739404</td>
    <td align="right">   5.803372</td>
    <td align="right">      26.47</td>
    <td align="right">      19.46</td>
    <td align="right"> 0.01127519</td>
    <td align="right">    55349.5</td>
    <td align="right">      11.41</td>
    <td align="right">      11.41</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32908.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   9769.172</td>
    <td align="right">  137188.74</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.01437138</td>
    <td align="right">      23.30</td>
    <td align="right"> 1.77011440</td>
    <td align="right">    30.5015</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00990779</td>
    <td align="right">      23.95</td>
    <td align="right"> 0.01036560</td>
    <td align="right">    55.7957</td>
    <td align="right">   63349.57</td>
    <td align="right">       0.00</td>
    <td align="right">  144528.34</td>
    <td align="right">  101154.17</td>
    <td align="right"> 6.71144480</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.90</td>
    <td align="right">      11.88</td>
    <td align="right"> 0.00865077</td>
    <td align="right">    33787.8</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26915.148</td>
    <td align="right">  26915.148</td>
    <td align="right">   1.741011</td>
    <td align="right"> 0.00058871</td>
    <td align="right">    399.570</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.803372</td>
    <td align="right"> 6.98739404</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 1.02175473</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">   47658.39</td>
    <td align="right">    56.4752</td>
    <td align="right">  57.611740</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   26915.15</td>
    <td align="right">   26915.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.09621821</td>
    <td align="right">   1.741011</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.58865068</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   26915.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      -6.26</td>
    <td align="right"> 1.77011440</td>
    <td align="right">   101.6716</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24594.22</td>
    <td align="right">   24594.22</td>
    <td align="right"> 2.09621821</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.87</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     7282.3</td>
    <td align="right">      18.90</td>
    <td align="right">       5.27</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    19015.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:34</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.003540</td>
    <td align="right">   0.000914</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      16.50</td>
    <td align="right">      16.50</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the Design Days</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
