  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">16.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">320</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">32.20</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.30</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">29.30</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.10</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">16.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">320</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">32.20</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.30</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">29.30</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.10</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">16.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">320</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">32.20</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.30</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">29.30</td>
    <td align="right">7.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.10</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">60</td>
    <td align="right">6.7</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">16.20</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">16.20</td>
    <td align="right">{C}</td>
    <td align="right">101301</td>
    <td align="right">320</td>
    <td align="right">1.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.6221472531</td>
    <td align="right">0.9098327706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2932364745</td>
    <td align="right">0.4530017799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5399806996</td>
    <td align="right">0.7956445108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2872668845</td>
    <td align="right">0.4446806436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5344644440</td>
    <td align="right">0.7907514899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2865188951</td>
    <td align="right">0.4448514361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5075838166</td>
    <td align="right">0.7555027162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2905829977</td>
    <td align="right">0.4414786956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3771077761</td>
    <td align="right">0.5586562194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3102653161</td>
    <td align="right">0.5027882208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5817189199</td>
    <td align="right">0.8617116676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3120000910</td>
    <td align="right">0.5184024419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.6050195316</td>
    <td align="right">0.8837881162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3394571078</td>
    <td align="right">0.4769125274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4623383157</td>
    <td align="right">0.6534146320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3342361768</td>
    <td align="right">0.5930433464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.6297243768</td>
    <td align="right">0.9326660661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2918699547</td>
    <td align="right">0.4475706297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4529294221</td>
    <td align="right">0.6674918782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3000644168</td>
    <td align="right">0.4631115270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5349011382</td>
    <td align="right">0.7977083608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3095852813</td>
    <td align="right">0.5131510043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5143534297</td>
    <td align="right">0.7643633022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3087820535</td>
    <td align="right">0.5103261365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5575342054</td>
    <td align="right">0.8132526407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3082880883</td>
    <td align="right">0.5012756006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5925094213</td>
    <td align="right">0.8624196734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2919331758</td>
    <td align="right">0.4470173861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5162597256</td>
    <td align="right">0.7287606913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2860990629</td>
    <td align="right">0.4442740610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5113976084</td>
    <td align="right">0.7239794124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2863675489</td>
    <td align="right">0.4442430313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4830436791</td>
    <td align="right">0.6925101240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2897235997</td>
    <td align="right">0.4411181714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.3611398844</td>
    <td align="right">0.5247362471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3055555953</td>
    <td align="right">0.4900341069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5492821507</td>
    <td align="right">0.7848010286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3048609329</td>
    <td align="right">0.4884839749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.6202169492</td>
    <td align="right">0.9168530715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5059704384</td>
    <td align="right">0.8518343465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4369479266</td>
    <td align="right">0.5851438591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3197674855</td>
    <td align="right">0.5467995083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5709193131</td>
    <td align="right">0.8360880150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2910831669</td>
    <td align="right">0.4435216620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4143251023</td>
    <td align="right">0.6077694419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2979226652</td>
    <td align="right">0.4563399175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5238210219</td>
    <td align="right">0.7525447144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3098667205</td>
    <td align="right">0.5107266264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.4816784045</td>
    <td align="right">0.6923613040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3019325997</td>
    <td align="right">0.4780921992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">0.5276879784</td>
    <td align="right">0.7563199936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3041378787</td>
    <td align="right">0.4825318857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8588123898E-002</td>
    <td align="right">2.2442086273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2823989336</td>
    <td align="right">0.4456875222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0287314398E-002</td>
    <td align="right">2.4879629733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2818171402</td>
    <td align="right">0.4456949990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9750742214E-002</td>
    <td align="right">2.4201120600E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2821396467</td>
    <td align="right">0.4458358336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">5.2411209326E-002</td>
    <td align="right">8.6035889550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3713815047</td>
    <td align="right">0.5044275862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.0942768818E-002</td>
    <td align="right">1.4766421714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2858886743</td>
    <td align="right">0.4478813420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0219847696E-002</td>
    <td align="right">2.4069308864E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2791765769</td>
    <td align="right">0.4441775620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1773122785</td>
    <td align="right">1.7650162374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2717542040</td>
    <td align="right">0.4441677308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9259810169E-002</td>
    <td align="right">2.7822003098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2802396069</td>
    <td align="right">0.4508858257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.7985095147E-002</td>
    <td align="right">2.1719076158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2840585692</td>
    <td align="right">0.4467912790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.9984515362E-002</td>
    <td align="right">8.2017168585E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4232424225</td>
    <td align="right">0.7486341210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.3922467093E-002</td>
    <td align="right">1.6585133237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2836027807</td>
    <td align="right">0.4462529218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9311767742E-002</td>
    <td align="right">2.2789631698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2790862022</td>
    <td align="right">0.4441994206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.1533768720E-002</td>
    <td align="right">1.4654242832E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2920125207</td>
    <td align="right">0.4497273810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.6221472531</td>
    <td align="right">0.9098327706</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2932364745</td>
    <td align="right">0.4530017799</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5399806996</td>
    <td align="right">0.7956445108</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2872668845</td>
    <td align="right">0.4446806436</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5344644440</td>
    <td align="right">0.7907514899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2865188951</td>
    <td align="right">0.4448514361</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5075838166</td>
    <td align="right">0.7555027162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2905829977</td>
    <td align="right">0.4414786956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.3771077761</td>
    <td align="right">0.5586562194</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3102653161</td>
    <td align="right">0.5027882208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5817189199</td>
    <td align="right">0.8617116676</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3120000910</td>
    <td align="right">0.5184024419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.6050195316</td>
    <td align="right">0.8837881162</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3394571078</td>
    <td align="right">0.4769125274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.4623383157</td>
    <td align="right">0.6534146320</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3342361768</td>
    <td align="right">0.5930433464</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.6297243768</td>
    <td align="right">0.9326660661</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2918699547</td>
    <td align="right">0.4475706297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.4529294221</td>
    <td align="right">0.6674918782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3000644168</td>
    <td align="right">0.4631115270</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5349011382</td>
    <td align="right">0.7977083608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3095852813</td>
    <td align="right">0.5131510043</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5143534297</td>
    <td align="right">0.7643633022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3087820535</td>
    <td align="right">0.5103261365</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">0.5575342054</td>
    <td align="right">0.8132526407</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3082880883</td>
    <td align="right">0.5012756006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5925094213</td>
    <td align="right">0.8624196734</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2919331758</td>
    <td align="right">0.4470173861</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5162597256</td>
    <td align="right">0.7287606913</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2860990629</td>
    <td align="right">0.4442740610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5113976084</td>
    <td align="right">0.7239794124</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2863675489</td>
    <td align="right">0.4442430313</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.4830436791</td>
    <td align="right">0.6925101240</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2897235997</td>
    <td align="right">0.4411181714</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.3611398844</td>
    <td align="right">0.5247362471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3055555953</td>
    <td align="right">0.4900341069</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5492821507</td>
    <td align="right">0.7848010286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3048609329</td>
    <td align="right">0.4884839749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.6202169492</td>
    <td align="right">0.9168530715</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5059704384</td>
    <td align="right">0.8518343465</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.4369479266</td>
    <td align="right">0.5851438591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3197674855</td>
    <td align="right">0.5467995083</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5709193131</td>
    <td align="right">0.8360880150</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2910831669</td>
    <td align="right">0.4435216620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.4143251023</td>
    <td align="right">0.6077694419</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2979226652</td>
    <td align="right">0.4563399175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5238210219</td>
    <td align="right">0.7525447144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3098667205</td>
    <td align="right">0.5107266264</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.4816784045</td>
    <td align="right">0.6923613040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3019325997</td>
    <td align="right">0.4780921992</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">0.5276879784</td>
    <td align="right">0.7563199936</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3041378787</td>
    <td align="right">0.4825318857</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.8588123898E-002</td>
    <td align="right">2.2442086273E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2823989336</td>
    <td align="right">0.4456875222</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.0287314398E-002</td>
    <td align="right">2.4879629733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2818171402</td>
    <td align="right">0.4456949990</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.9750742214E-002</td>
    <td align="right">2.4201120600E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2821396467</td>
    <td align="right">0.4458358336</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">5.2411209326E-002</td>
    <td align="right">8.6035889550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3713815047</td>
    <td align="right">0.5044275862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.0942768818E-002</td>
    <td align="right">1.4766421714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2858886743</td>
    <td align="right">0.4478813420</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2.0219847696E-002</td>
    <td align="right">2.4069308864E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2791765769</td>
    <td align="right">0.4441775620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1773122785</td>
    <td align="right">1.7650162374</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2717542040</td>
    <td align="right">0.4441677308</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.9259810169E-002</td>
    <td align="right">2.7822003098E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2802396069</td>
    <td align="right">0.4508858257</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.7985095147E-002</td>
    <td align="right">2.1719076158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2840585692</td>
    <td align="right">0.4467912790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">4.9984515362E-002</td>
    <td align="right">8.2017168585E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4232424225</td>
    <td align="right">0.7486341210</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.3922467093E-002</td>
    <td align="right">1.6585133237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2836027807</td>
    <td align="right">0.4462529218</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.9311767742E-002</td>
    <td align="right">2.2789631698E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2790862022</td>
    <td align="right">0.4441994206</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">SizingPeriod: HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1.1533768720E-002</td>
    <td align="right">1.4654242832E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2920125207</td>
    <td align="right">0.4497273810</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">      32.20</td>
    <td align="right">       7.10</td>
    <td align="right">      23.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">      60.00</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">      29.30</td>
    <td align="right">       7.10</td>
    <td align="right">      25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">      60.00</td>
  </tr>
  <tr>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">      16.20</td>
    <td align="right">       0.00</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.90</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      19.60</td>
    <td align="right">      16.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      19.60</td>
    <td align="right">      16.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 9.89M AREA 42.55M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      42.55</td>
    <td align="right">      42.55</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      42.55</td>
    <td align="right">      42.55</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      12.71</td>
    <td align="right">      10.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">     275.05</td>
    <td align="right">     225.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.413</td>
    <td align="right">      0.442</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      12.71</td>
    <td align="right">      10.42</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">     275.05</td>
    <td align="right">     225.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.413</td>
    <td align="right">      0.442</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.10</td>
    <td align="right">       8.28</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.10</td>
    <td align="right">       8.28</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.1M AREA 21.93M2</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      21.93</td>
    <td align="right">      21.93</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      21.93</td>
    <td align="right">      21.93</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">       8.66</td>
    <td align="right">       7.10</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 2.19M AREA 151.71M2</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.018</td>
    <td align="right">      0.018</td>
    <td align="right">     151.71</td>
    <td align="right">     151.71</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">     151.71</td>
    <td align="right">     151.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      22.26</td>
    <td align="right">      18.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      22.26</td>
    <td align="right">      18.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 19.83M AREA 48.31M2</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.520</td>
    <td align="right">      0.567</td>
    <td align="right">      48.31</td>
    <td align="right">      48.31</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      48.31</td>
    <td align="right">      48.31</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.44</td>
    <td align="right">       8.56</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.44</td>
    <td align="right">       8.56</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.27M AREA 22.67M2</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      22.67</td>
    <td align="right">      22.67</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      22.67</td>
    <td align="right">      22.67</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">       1.56</td>
    <td align="right">       1.28</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">       1.56</td>
    <td align="right">       1.28</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.79M AREA 3.38M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      23.31</td>
    <td align="right">      19.12</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      23.31</td>
    <td align="right">      19.12</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 20.37M AREA 50.6M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.509</td>
    <td align="right">      0.555</td>
    <td align="right">      50.60</td>
    <td align="right">      50.60</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      50.60</td>
    <td align="right">      50.60</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.66</td>
    <td align="right">       8.74</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      10.66</td>
    <td align="right">       8.74</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.38M AREA 23.13M2</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      23.13</td>
    <td align="right">      23.13</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      23.13</td>
    <td align="right">      23.13</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      15.71</td>
    <td align="right">      12.88</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      15.71</td>
    <td align="right">      12.88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 7.93M AREA 34.1M2</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      34.10</td>
    <td align="right">      34.10</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      34.10</td>
    <td align="right">      34.10</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      27.48</td>
    <td align="right">      22.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      34.08</td>
    <td align="right">      27.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      27.48</td>
    <td align="right">      22.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 22.47M AREA 59.64M2</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.477</td>
    <td align="right">      0.517</td>
    <td align="right">      59.64</td>
    <td align="right">      59.64</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      59.64</td>
    <td align="right">      59.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      11.86</td>
    <td align="right">       9.72</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">      0.374</td>
    <td align="right">      0.396</td>
    <td align="right">      11.86</td>
    <td align="right">       9.72</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND FLOOR 1</td>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.98M AREA 25.73M2</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       1.00</td>
    <td align="right">      0.294</td>
    <td align="right">      0.309</td>
    <td align="right">      25.73</td>
    <td align="right">      25.73</td>
    <td align="right">      90.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND ROOFCEILING 1</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.55</td>
    <td align="right">      0.182</td>
    <td align="right">      0.187</td>
    <td align="right">      25.73</td>
    <td align="right">      25.73</td>
    <td align="right">     270.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 5</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 4</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 6</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">       8.66</td>
    <td align="right">       8.66</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">     275.05</td>
    <td align="right">     275.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      12.71</td>
    <td align="right">      12.71</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 6</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">       8.66</td>
    <td align="right">       8.66</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 1</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 3</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 1</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.300</td>
    <td align="right">      34.08</td>
    <td align="right">      34.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      85.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     445.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     445.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      43.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     303.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      96.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      45.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">       6.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     101.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      46.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      68.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     119.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      51.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       3.53</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.53</td>
    <td align="right">       3.53</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.29</td>
    <td align="right">       2.29</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.51</td>
    <td align="right">      49.51</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.29</td>
    <td align="right">       2.29</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">      49.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      49.51</td>
    <td align="right">      49.51</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.82</td>
    <td align="right">       1.82</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.82</td>
    <td align="right">       1.82</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.56</td>
    <td align="right">       1.56</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND WALL 1</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 3</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.01</td>
    <td align="right">       4.01</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.88</td>
    <td align="right">       1.88</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.88</td>
    <td align="right">       1.88</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.28</td>
    <td align="right">       0.28</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 1</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.20</td>
    <td align="right">       4.20</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.92</td>
    <td align="right">       1.92</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       2.83</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       2.83</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.95</td>
    <td align="right">       4.95</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 2</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.13</td>
    <td align="right">       6.13</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 3</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.95</td>
    <td align="right">       4.95</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND WALL 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">       2.13</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4 FIXEDWINDOW 1</td>
    <td align="right">WINDOW U-1.01 SHGC 0.74</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">       2.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.13</td>
    <td align="right">       2.13</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND WALL 4</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     178.62</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      60.87</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     117.76</td>
    <td align="right">      5.742</td>
    <td align="right">      0.746</td>
    <td align="right">      0.756</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-15.87 ADJ ROOF INSULATION</td>
    <td align="right">Roof Membrane - Highly Reflective</td>
    <td align="right">TYPICAL INSULATION R-14.76_R-VALUE 30.0 (FT^2*H*R/BTU)</td>
    <td align="right">Metal Roof Surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-8.06 ADJ EXT WALL INSULATION</td>
    <td align="right">25mm Stucco</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">TYPICAL INSULATION R-5.89_R-VALUE 13.0 (FT^2*H*R/BTU)</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 0.79M AREA 3.38M2</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 19.83M AREA 48.31M2</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 2.19M AREA 151.71M2</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 20.37M AREA 50.6M2</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 22.47M AREA 59.64M2</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.1M AREA 21.93M2</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.27M AREA 22.67M2</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.38M AREA 23.13M2</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 5.98M AREA 25.73M2</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 7.93M AREA 34.1M2</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 72.62M AREA 222.64M2</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 1.26W/M*K PERIM 9.89M AREA 42.55M2</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND PRIMARYSCHOOL CAFETERIA LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      42.55</td>
    <td align="right">     242.74</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">     222.64</td>
    <td align="right">    1270.14</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND PRIMARYSCHOOL CLASSROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">     222.64</td>
    <td align="right">    1270.14</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND PRIMARYSCHOOL COMPUTERROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      21.93</td>
    <td align="right">     125.08</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND PRIMARYSCHOOL CORRIDOR LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">     151.71</td>
    <td align="right">     865.49</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND PRIMARYSCHOOL GYM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      48.31</td>
    <td align="right">     275.60</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND PRIMARYSCHOOL KITCHEN LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      22.67</td>
    <td align="right">     129.32</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND PRIMARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">       3.38</td>
    <td align="right">      19.26</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 PRIMARYSCHOOL LIBRARY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      50.60</td>
    <td align="right">     288.67</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND PRIMARYSCHOOL LOBBY LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      23.13</td>
    <td align="right">     131.97</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND PRIMARYSCHOOL MECHANICAL LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      34.10</td>
    <td align="right">     194.51</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND PRIMARYSCHOOL OFFICE LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      59.64</td>
    <td align="right">     340.26</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND PRIMARYSCHOOL RESTROOM LIGHTS</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">     5.7049</td>
    <td align="right">      25.73</td>
    <td align="right">     146.81</td>
    <td align="right">General</td>
    <td align="right">SCHOOLPRIMARY_LIGHT_SCH</td>
    <td align="right">      72.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.7049</td>
    <td align="right">     929.03</td>
    <td align="right">    5300.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">BOILER 159KBTU/HR 0.8 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   55947.77</td>
    <td align="right">       0.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  121091.84</td>
    <td align="right">   91822.73</td>
    <td align="right">   29269.12</td>
    <td align="right">       0.76</td>
    <td align="right">       3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   112454.6</td>
    <td align="right">       2.57</td>
    <td align="right">       8.75</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       10.7</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   115501.8</td>
    <td align="right">       2.93</td>
    <td align="right">      10.01</td>
    <td align="right">      11.08</td>
    <td align="right">      11.03</td>
    <td align="right">       10.8</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1482.55</td>
    <td align="right">    1405.24</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8403.94</td>
    <td align="right">    7965.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    8403.94</td>
    <td align="right">    7965.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     827.59</td>
    <td align="right">     784.44</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2297.17</td>
    <td align="right">    2177.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1180.75</td>
    <td align="right">    1119.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    2324.07</td>
    <td align="right">    2200.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     127.46</td>
    <td align="right">     120.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1909.96</td>
    <td align="right">    1810.37</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     517.86</td>
    <td align="right">     490.86</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     768.60</td>
    <td align="right">     728.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    1270.78</td>
    <td align="right">    1204.51</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     667.04</td>
    <td align="right">     632.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   25766.06</td>
    <td align="right">   20720.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.39</td>
    <td align="right">     124.54</td>
    <td align="right">       0.08</td>
    <td align="right">      25.80</td>
    <td align="right">     320.03</td>
    <td align="right">       1.00</td>
    <td align="right">       5.40</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.39</td>
    <td align="right">     124.54</td>
    <td align="right">       0.04</td>
    <td align="right">      12.13</td>
    <td align="right">     320.03</td>
    <td align="right">       1.00</td>
    <td align="right">       9.81</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.59</td>
    <td align="right">    1335.68</td>
    <td align="right">       5.78</td>
    <td align="right">   13042.54</td>
    <td align="right">    2258.12</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">13 ZONE PVAV</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.000489</td>
    <td align="right">     159.92</td>
    <td align="right">  326707.66</td>
    <td align="right">       0.70</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29890.67</td>
    <td align="right">   0.000060</td>
    <td align="right">       4.35</td>
    <td align="right">   72499.89</td>
    <td align="right">       0.53</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">50GAL NATURALGAS WATER HEATER - 50KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.19</td>
    <td align="right">   14558.45</td>
    <td align="right">       0.82</td>
    <td align="right">       1.69</td>
    <td align="right">       0.55</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BOILER 159KBTU/HR 0.8 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   55947.77</td>
    <td align="right">       0.80</td>
    <td align="right">   55947.77</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.10</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4374.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.59</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   18840.65</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.17</td>
    <td align="right">       0.59</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17635.89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.28</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2310.87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.12</td>
    <td align="right">       0.05</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10453.30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.76</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.23</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5372.90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.12</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.06</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2052.57</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">     531.73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.01</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.13</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5639.26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.19</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2356.64</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.05</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3497.54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.25</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.08</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.08</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5782.36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.13</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3034.17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.07</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Associated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">  112454.64</td>
    <td align="right">       2.57</td>
    <td align="right">       8.75</td>
    <td align="right">      10.72</td>
    <td align="right">     6.6796</td>
    <td align="right">       3.02</td>
    <td align="right">      10.30</td>
    <td align="right">     4.9496</td>
    <td align="right">       3.33</td>
    <td align="right">      11.35</td>
    <td align="right">     3.2462</td>
    <td align="right">       3.49</td>
    <td align="right">      11.91</td>
    <td align="right">     1.4251</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Packaged VAV unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">    3804.05</td>
    <td align="right">    4374.65</td>
    <td align="right">     102.81</td>
    <td align="right">      0.276</td>
    <td align="right">      0.317</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00961</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">   16383.17</td>
    <td align="right">   18840.65</td>
    <td align="right">      84.62</td>
    <td align="right">      1.189</td>
    <td align="right">      1.367</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00986</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">   15335.56</td>
    <td align="right">   17635.89</td>
    <td align="right">      79.21</td>
    <td align="right">      1.113</td>
    <td align="right">      1.280</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00996</td>
    <td align="right">      31.88</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">    2009.46</td>
    <td align="right">    2310.87</td>
    <td align="right">     105.40</td>
    <td align="right">      0.146</td>
    <td align="right">      0.168</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00959</td>
    <td align="right">      30.85</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">    9089.83</td>
    <td align="right">   10453.30</td>
    <td align="right">      68.90</td>
    <td align="right">      0.660</td>
    <td align="right">      0.759</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01012</td>
    <td align="right">      31.49</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">    4672.09</td>
    <td align="right">    5372.90</td>
    <td align="right">     111.22</td>
    <td align="right">      0.339</td>
    <td align="right">      0.390</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00955</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.86</td>
    <td align="right">    0.01645</td>
    <td align="right">      31.21</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">     462.37</td>
    <td align="right">     531.73</td>
    <td align="right">     157.46</td>
    <td align="right">      0.034</td>
    <td align="right">      0.039</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00923</td>
    <td align="right">      32.20</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">    4903.70</td>
    <td align="right">    5639.26</td>
    <td align="right">     111.45</td>
    <td align="right">      0.356</td>
    <td align="right">      0.409</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00955</td>
    <td align="right">      31.21</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">    2049.25</td>
    <td align="right">    2356.64</td>
    <td align="right">     101.87</td>
    <td align="right">      0.149</td>
    <td align="right">      0.171</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00962</td>
    <td align="right">      30.85</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">    3041.34</td>
    <td align="right">    3497.54</td>
    <td align="right">     102.58</td>
    <td align="right">      0.221</td>
    <td align="right">      0.254</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00962</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">    5028.14</td>
    <td align="right">    5782.36</td>
    <td align="right">      96.95</td>
    <td align="right">      0.365</td>
    <td align="right">      0.420</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00970</td>
    <td align="right">      30.74</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">    2638.41</td>
    <td align="right">    3034.17</td>
    <td align="right">     117.90</td>
    <td align="right">      0.192</td>
    <td align="right">      0.220</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01024</td>
    <td align="right">      31.03</td>
    <td align="right">    0.01437</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.104</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00888</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.104</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00915</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.588</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00916</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.588</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.058</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00892</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.046</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00855</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.046</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.074</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00912</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.074</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">    1642.06</td>
    <td align="right">    2052.57</td>
    <td align="right">      90.55</td>
    <td align="right">      0.039</td>
    <td align="right">      0.055</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">      15.60</td>
    <td align="right">      15.60</td>
    <td align="right">    0.00833</td>
    <td align="right">      16.20</td>
    <td align="right">    0.01152</td>
    <td align="right">      0.055</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.009</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00874</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.009</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.134</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00911</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.134</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00894</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.021</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.079</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.008</td>
    <td align="right">&nbsp;</td>
    <td align="right"> 00:15:00</td>
    <td align="right">      21.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00889</td>
    <td align="right">      26.27</td>
    <td align="right">    0.01436</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       5.78</td>
    <td align="right">       5.78</td>
    <td align="right">       1.77</td>
    <td align="right">       1.77</td>
    <td align="right">     5.7758</td>
    <td align="right">     2.8378</td>
    <td align="right">     5.7758</td>
    <td align="right">     0.4913</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1482.548</td>
    <td align="right">   1482.548</td>
    <td align="right">   0.146861</td>
    <td align="right"> 0.00001297</td>
    <td align="right">     29.879</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1482.55</td>
    <td align="right">    1482.55</td>
    <td align="right">   0.146861</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1488.01</td>
    <td align="right">    1488.01</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    827.594</td>
    <td align="right">    827.594</td>
    <td align="right">   0.081982</td>
    <td align="right"> 0.00000724</td>
    <td align="right">     16.679</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     827.59</td>
    <td align="right">     827.59</td>
    <td align="right">   0.081982</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     830.64</td>
    <td align="right">     830.64</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2297.169</td>
    <td align="right">   2297.169</td>
    <td align="right">   0.227558</td>
    <td align="right"> 0.00002010</td>
    <td align="right">     46.297</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    2297.17</td>
    <td align="right">    2297.17</td>
    <td align="right">   0.227558</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2305.63</td>
    <td align="right">    2305.63</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1180.746</td>
    <td align="right">   1180.746</td>
    <td align="right">   0.116965</td>
    <td align="right"> 0.00001033</td>
    <td align="right">     23.797</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1180.75</td>
    <td align="right">    1180.75</td>
    <td align="right">   0.116965</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1185.10</td>
    <td align="right">    1185.10</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2324.075</td>
    <td align="right">   2324.075</td>
    <td align="right">   0.078241</td>
    <td align="right"> 0.00002033</td>
    <td align="right">     58.245</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">    2324.07</td>
    <td align="right">    2324.07</td>
    <td align="right">   0.078241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">    75.5102</td>
    <td align="right">    2052.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2331.30</td>
    <td align="right">    2331.30</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    127.465</td>
    <td align="right">    127.465</td>
    <td align="right">   0.012627</td>
    <td align="right"> 0.00000112</td>
    <td align="right">      2.569</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     127.46</td>
    <td align="right">     127.46</td>
    <td align="right">   0.012627</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.93</td>
    <td align="right">     127.93</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">   1909.959</td>
    <td align="right">   1909.959</td>
    <td align="right">   0.189201</td>
    <td align="right"> 0.00001671</td>
    <td align="right">     38.494</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1909.96</td>
    <td align="right">    1909.96</td>
    <td align="right">   0.189201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1917.00</td>
    <td align="right">    1917.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    517.860</td>
    <td align="right">    517.860</td>
    <td align="right">   0.051299</td>
    <td align="right"> 0.00000453</td>
    <td align="right">     10.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     517.86</td>
    <td align="right">     517.86</td>
    <td align="right">   0.051299</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     519.77</td>
    <td align="right">     519.77</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    768.598</td>
    <td align="right">    768.598</td>
    <td align="right">   0.076137</td>
    <td align="right"> 0.00000672</td>
    <td align="right">     15.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     768.60</td>
    <td align="right">     768.60</td>
    <td align="right">   0.076137</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     771.43</td>
    <td align="right">     771.43</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1270.777</td>
    <td align="right">   1270.777</td>
    <td align="right">   0.125883</td>
    <td align="right"> 0.00001112</td>
    <td align="right">     25.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1270.78</td>
    <td align="right">    1270.78</td>
    <td align="right">   0.125883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1275.46</td>
    <td align="right">    1275.46</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    667.042</td>
    <td align="right">    667.042</td>
    <td align="right">   0.066077</td>
    <td align="right"> 0.00000584</td>
    <td align="right">     13.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     667.04</td>
    <td align="right">     667.04</td>
    <td align="right">   0.066077</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     669.50</td>
    <td align="right">     669.50</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right"> 121091.842</td>
    <td align="right">  91822.726</td>
    <td align="right">   5.775837</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">  118223.74</td>
    <td align="right">   91563.16</td>
    <td align="right">   5.775837</td>
    <td align="right">      23.99</td>
    <td align="right">      17.60</td>
    <td align="right"> 0.00994670</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      31.63</td>
    <td align="right"> 0.01437055</td>
    <td align="right">      23.17</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.01039758</td>
    <td align="right">    55.8725</td>
    <td align="right">   68246.42</td>
    <td align="right">       0.00</td>
    <td align="right">  120962.78</td>
    <td align="right">   91718.67</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">  25766.063</td>
    <td align="right">  25766.063</td>
    <td align="right">   1.732751</td>
    <td align="right"> 0.00022543</td>
    <td align="right">    432.762</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 00:15:00</td>
    <td align="right">   25766.06</td>
    <td align="right">   25766.06</td>
    <td align="right">   1.732751</td>
    <td align="right">       0.49</td>
    <td align="right">       0.49</td>
    <td align="right"> 0.01153187</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.01160362</td>
    <td align="right">    97.6501</td>
    <td align="right">    1612.93</td>
    <td align="right">       0.00</td>
    <td align="right">   23712.47</td>
    <td align="right">   23712.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1482.548</td>
    <td align="right">   1482.548</td>
    <td align="right">   0.146861</td>
    <td align="right"> 0.00001297</td>
    <td align="right">     29.879</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     2.5976</td>
    <td align="right">   2.649878</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1482.55</td>
    <td align="right">    1482.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17682439</td>
    <td align="right">   0.146861</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01296969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1482.55</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1488.01</td>
    <td align="right">    1488.01</td>
    <td align="right"> 0.17682439</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">    14.7247</td>
    <td align="right">  15.021040</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00234268</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.07351969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    8403.94</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
    <td align="right"> 1.00234268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">    14.7247</td>
    <td align="right">  15.021040</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00234268</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.07351969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    8403.94</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
    <td align="right"> 1.00234268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    827.594</td>
    <td align="right">    827.594</td>
    <td align="right">   0.081982</td>
    <td align="right"> 0.00000724</td>
    <td align="right">     16.679</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     1.4500</td>
    <td align="right">   1.479226</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     827.59</td>
    <td align="right">     827.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09870765</td>
    <td align="right">   0.081982</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00723999</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     827.59</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     830.64</td>
    <td align="right">     830.64</td>
    <td align="right"> 0.09870765</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2297.169</td>
    <td align="right">   2297.169</td>
    <td align="right">   0.227558</td>
    <td align="right"> 0.00002010</td>
    <td align="right">     46.297</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     4.0249</td>
    <td align="right">   4.105916</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2297.17</td>
    <td align="right">    2297.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27398470</td>
    <td align="right">   0.227558</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02009619</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2297.17</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2305.63</td>
    <td align="right">    2305.63</td>
    <td align="right"> 0.27398470</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1180.746</td>
    <td align="right">   1180.746</td>
    <td align="right">   0.116965</td>
    <td align="right"> 0.00001033</td>
    <td align="right">     23.797</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     2.0688</td>
    <td align="right">   2.110443</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1180.75</td>
    <td align="right">    1180.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14082830</td>
    <td align="right">   0.116965</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01032945</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1180.75</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1185.10</td>
    <td align="right">    1185.10</td>
    <td align="right"> 0.14082830</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2324.075</td>
    <td align="right">   2324.075</td>
    <td align="right">   0.078241</td>
    <td align="right"> 0.00002033</td>
    <td align="right">     58.245</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     4.0721</td>
    <td align="right">   4.154008</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2324.07</td>
    <td align="right">    2324.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09420338</td>
    <td align="right">   0.078241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02033157</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2324.07</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">    75.5102</td>
    <td align="right">    2052.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2331.30</td>
    <td align="right">    2331.30</td>
    <td align="right"> 0.09420338</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.05</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57784.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    127.465</td>
    <td align="right">    127.465</td>
    <td align="right">   0.012627</td>
    <td align="right"> 0.00000112</td>
    <td align="right">      2.569</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     0.2233</td>
    <td align="right">   0.227829</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     127.46</td>
    <td align="right">     127.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01520283</td>
    <td align="right">   0.012627</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00111509</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     127.46</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.93</td>
    <td align="right">     127.93</td>
    <td align="right"> 0.01520283</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1909.959</td>
    <td align="right">   1909.959</td>
    <td align="right">   0.189201</td>
    <td align="right"> 0.00001671</td>
    <td align="right">     38.494</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     3.3465</td>
    <td align="right">   3.413826</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1909.96</td>
    <td align="right">    1909.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22780201</td>
    <td align="right">   0.189201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01670879</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1909.96</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1917.00</td>
    <td align="right">    1917.00</td>
    <td align="right"> 0.22780201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    517.860</td>
    <td align="right">    517.860</td>
    <td align="right">   0.051299</td>
    <td align="right"> 0.00000453</td>
    <td align="right">     10.437</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     0.9074</td>
    <td align="right">   0.925614</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     517.86</td>
    <td align="right">     517.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06176551</td>
    <td align="right">   0.051299</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00453037</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     517.86</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     519.77</td>
    <td align="right">     519.77</td>
    <td align="right"> 0.06176551</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    768.598</td>
    <td align="right">    768.598</td>
    <td align="right">   0.076137</td>
    <td align="right"> 0.00000672</td>
    <td align="right">     15.490</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     1.3467</td>
    <td align="right">   1.373778</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     768.60</td>
    <td align="right">     768.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09167120</td>
    <td align="right">   0.076137</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00672389</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     768.60</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     771.43</td>
    <td align="right">     771.43</td>
    <td align="right"> 0.09167120</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1270.777</td>
    <td align="right">   1270.777</td>
    <td align="right">   0.125883</td>
    <td align="right"> 0.00001112</td>
    <td align="right">     25.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     2.2266</td>
    <td align="right">   2.271362</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1270.78</td>
    <td align="right">    1270.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15156630</td>
    <td align="right">   0.125883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01111706</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1270.78</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1275.46</td>
    <td align="right">    1275.46</td>
    <td align="right"> 0.15156630</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    667.042</td>
    <td align="right">    667.042</td>
    <td align="right">   0.066077</td>
    <td align="right"> 0.00000584</td>
    <td align="right">     13.444</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">     1.1687</td>
    <td align="right">   1.192259</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     667.04</td>
    <td align="right">     667.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07955854</td>
    <td align="right">   0.066077</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00583545</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     667.04</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     669.50</td>
    <td align="right">     669.50</td>
    <td align="right"> 0.07955854</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 121091.842</td>
    <td align="right">  91822.726</td>
    <td align="right">   5.775837</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.3304</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.775837</td>
    <td align="right"> 6.95424176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  118223.74</td>
    <td align="right">   91563.16</td>
    <td align="right">     0.9763</td>
    <td align="right"> 6.95424176</td>
    <td align="right">   5.775837</td>
    <td align="right">      23.99</td>
    <td align="right">      17.60</td>
    <td align="right"> 0.00994670</td>
    <td align="right">    49424.3</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32429.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  13042.537</td>
    <td align="right">  105181.20</td>
    <td align="right">      31.63</td>
    <td align="right"> 0.01437055</td>
    <td align="right">      23.17</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00994670</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.01039758</td>
    <td align="right">    55.8725</td>
    <td align="right">   68246.42</td>
    <td align="right">       0.00</td>
    <td align="right">  120962.78</td>
    <td align="right">   91718.67</td>
    <td align="right"> 6.67960178</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.24</td>
    <td align="right">      13.23</td>
    <td align="right"> 0.00946810</td>
    <td align="right">    37213.1</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  25766.063</td>
    <td align="right">  25766.063</td>
    <td align="right">   1.732751</td>
    <td align="right"> 0.00022543</td>
    <td align="right">    432.762</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.775837</td>
    <td align="right"> 6.95424176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.48944472</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   57073.74</td>
    <td align="right">    45.1452</td>
    <td align="right">  46.053780</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25766.06</td>
    <td align="right">   25766.06</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.08627253</td>
    <td align="right">   1.732751</td>
    <td align="right">       0.49</td>
    <td align="right">       0.49</td>
    <td align="right"> 0.01153187</td>
    <td align="right">    29340.5</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.22540779</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   25766.06</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.49</td>
    <td align="right"> 0.01153187</td>
    <td align="right">      16.69</td>
    <td align="right"> 0.01160362</td>
    <td align="right">    97.6501</td>
    <td align="right">    1612.93</td>
    <td align="right">       0.00</td>
    <td align="right">   23712.47</td>
    <td align="right">   23712.47</td>
    <td align="right"> 2.08627253</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.01153187</td>
    <td align="right">    36252.5</td>
    <td align="right">      18.30</td>
    <td align="right">      16.95</td>
    <td align="right"> 0.01153187</td>
    <td align="right">    47618.5</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:39</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002438</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002642</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002438</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
