{
	"AirLoopHVAC" : 
	{
		"13 Zone PVAV" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "13 Zone PVAV Supply Branches",
			"controller_list_name" : "13 Zone PVAV Controllers",
			"demand_side_inlet_node_names" : "13 Zone PVAV Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "13 Zone PVAV Demand Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : "Autosize",
			"supply_side_inlet_node_name" : "13 Zone PVAV Supply Inlet Node",
			"supply_side_outlet_node_names" : "13 Zone PVAV Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"13 Zone PVAV Controllers" : 
		{
			"controller_1_name" : "13 Zone PVAV Main Htg Coil Controller",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"13 Zone PVAV OA System Controller List" : 
		{
			"controller_1_name" : "13 Zone PVAV OA Controller",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"13 Zone PVAV OA System" : 
		{
			"controller_list_name" : "13 Zone PVAV OA System Controller List",
			"outdoor_air_equipment_list_name" : "13 Zone PVAV OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"13 Zone PVAV OA System Equipment List" : 
		{
			"component_1_name" : "13 Zone PVAV OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"13 Zone PVAV Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Air Loop HVAC Zone Mixer 1",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "13 Zone PVAV Demand Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"13 Zone PVAV 13 Zone PVAV Demand Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Air Loop HVAC Zone Splitter 1",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "13 Zone PVAV Demand Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"Air Loop HVAC Zone Mixer 1" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Gym  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Library  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Lobby  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Office  - Story ground Return Air Node"
				},
				{
					"inlet_node_name" : "Zone PrimarySchool Restroom  - Story ground Return Air Node"
				}
			],
			"outlet_node_name" : "13 Zone PVAV Demand Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"Air Loop HVAC Zone Splitter 1" : 
		{
			"inlet_node_name" : "13 Zone PVAV Demand Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Inlet Air Node"
				},
				{
					"outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Inlet Air Node"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:VAV:Reheat" : 
	{
		"Zone PrimarySchool Cafeteria  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.46263883279000001,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Classroom A  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.60890646378000002,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Classroom C  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.65049585652999997,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.48893228486000001,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Corridor B  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Gym  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Kitchen  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.97062204916000006,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Library  - Story ground 1 VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.46235432336999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Library  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.32738086729999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Lobby  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Mechanical  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Office  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		},
		"Zone PrimarySchool Restroom  - Story ground VAV Terminal" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Inlet Air Node",
			"air_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Damper Outlet",
			"damper_heating_action" : "ReverseWithLimits",
			"fixed_minimum_air_flow_rate" : 0.0,
			"maximum_air_flow_rate" : "Autosize",
			"maximum_flow_fraction_during_reheat" : "Autosize",
			"maximum_flow_per_zone_floor_area_during_reheat" : "Autosize",
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 50.000000000000099,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "Constant"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 1800.0,
			"cycling_run_time_control_type" : "FixedRunTime",
			"fan_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"thermostat_tolerance" : 1.0
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Boiler:HotWater" : 
	{
		"Boiler 159kBtu/hr 0.8 AFUE 191kBtu/hr 0.8 AFUE" : 
		{
			"boiler_flow_mode" : "LeavingSetpointModulated",
			"boiler_water_inlet_node_name" : "Boiler Inlet Water Node",
			"boiler_water_outlet_node_name" : "Boiler Outlet Water Node",
			"design_water_flow_rate" : "Autosize",
			"efficiency_curve_temperature_evaluation_variable" : "LeavingBoiler",
			"end_use_subcategory" : "General",
			"fuel_type" : "NaturalGas",
			"maximum_part_load_ratio" : 1.2,
			"minimum_part_load_ratio" : 0.0,
			"nominal_capacity" : "Autosize",
			"nominal_thermal_efficiency" : 0.80000000000000004,
			"normalized_boiler_efficiency_curve_name" : "Boiler with No Minimum Turndown",
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 0.0,
			"optimum_part_load_ratio" : 1.0,
			"sizing_factor" : 1.0,
			"water_outlet_upper_temperature_limit" : 95.000000000000099
		}
	},
	"Branch" : 
	{
		"13 Zone PVAV Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "13 Zone PVAV Supply Inlet Node",
					"component_name" : "13 Zone PVAV OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "13 Zone PVAV Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "13 Zone PVAV Mixed Air Node",
					"component_name" : "13 Zone PVAV 2spd DX Clg Coil 492kBtu/hr 9.8EER 413kBtu/hr 9.8EER CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node"
				},
				{
					"component_inlet_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node",
					"component_name" : "13 Zone PVAV Main Htg Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node"
				},
				{
					"component_inlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
					"component_name" : "13 Zone PVAV Fan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "13 Zone PVAV Supply Outlet Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Coil Bypass Inlet Water Node",
					"component_name" : "Hot Water Loop Coil Bypass",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Coil Bypass Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "13 Zone PVAV Main Htg Coil Inlet Water Node",
					"component_name" : "13 Zone PVAV Main Htg Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil Inlet Water Node",
					"component_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Demand Bypass Pipe Inlet Node",
					"component_name" : "Hot Water Loop Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"Hot Water Loop Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Demand Inlet Node",
					"component_name" : "Hot Water Loop Demand Inlet",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Demand Inlet Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Demand Outlet Inlet Water Node",
					"component_name" : "Hot Water Loop Demand Outlet",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Demand Outlet Node"
				}
			]
		},
		"Hot Water Loop Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Boiler Inlet Water Node",
					"component_name" : "Boiler 159kBtu/hr 0.8 AFUE 191kBtu/hr 0.8 AFUE",
					"component_object_type" : "Boiler:HotWater",
					"component_outlet_node_name" : "Boiler Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Supply Equipment Bypass Inlet Water Node",
					"component_name" : "Hot Water Loop Supply Equipment Bypass",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Supply Equipment Bypass Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Supply Inlet Node",
					"component_name" : "Hot Water Loop Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "Hot Water Loop Pump Outlet Water Node"
				}
			]
		},
		"Hot Water Loop Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Hot Water Loop Supply Outlet Inlet Water Node",
					"component_name" : "Hot Water Loop Supply Outlet",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Hot Water Loop Supply Outlet Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Pipe Adiabatic 2 Inlet Water Node",
					"component_name" : "Pipe Adiabatic 2",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 2 Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
					"component_name" : "PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node",
					"component_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Inlet Node",
					"component_name" : "PrimarySchool Shared Service Water Loop Pipe 200ft",
					"component_object_type" : "Pipe:Indoor",
					"component_outlet_node_name" : "PrimarySchool Shared Service Water Loop Pipe 200ft Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Pipe Adiabatic 4 Inlet Water Node",
					"component_name" : "Pipe Adiabatic 4",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Outlet Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "50gal NaturalGas Water Heater - 50kBtu/hr Supply Inlet Water Node",
					"component_name" : "50gal NaturalGas Water Heater - 50kBtu/hr 0.82 Therm Eff 0.82 Therm Eff",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "50gal NaturalGas Water Heater - 50kBtu/hr Supply Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Pipe Adiabatic 1 Inlet Water Node",
					"component_name" : "Pipe Adiabatic 1",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 1 Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Inlet Node",
					"component_name" : "PrimarySchool Shared Service Water Loop Circulator Pump",
					"component_object_type" : "Pump:ConstantSpeed",
					"component_outlet_node_name" : "PrimarySchool Shared Service Water Loop Circulator Pump Outlet Water Node"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Pipe Adiabatic 3 Inlet Water Node",
					"component_name" : "Pipe Adiabatic 3",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"13 Zone PVAV Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "13 Zone PVAV Main Branch"
				}
			]
		},
		"Hot Water Loop Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Hot Water Loop Demand Inlet Branch"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 1"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 2"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 3"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 4"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 5"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 6"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 7"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 8"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 9"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 10"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 11"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 12"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 13"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 14"
				},
				{
					"branch_name" : "Hot Water Loop Demand Branch 15"
				},
				{
					"branch_name" : "Hot Water Loop Demand Bypass Branch"
				},
				{
					"branch_name" : "Hot Water Loop Demand Outlet Branch"
				}
			]
		},
		"Hot Water Loop Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Hot Water Loop Supply Inlet Branch"
				},
				{
					"branch_name" : "Hot Water Loop Supply Branch 1"
				},
				{
					"branch_name" : "Hot Water Loop Supply Branch 2"
				},
				{
					"branch_name" : "Hot Water Loop Supply Outlet Branch"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Inlet Branch"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 1"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 2"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 3"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 4"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 5"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 6"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 7"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 8"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 9"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 10"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 11"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 12"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Branch"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Demand Outlet Branch"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Supply Inlet Branch"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 1"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 2"
				},
				{
					"branch_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"179d-90.1-2007-PrimarySchool-ASHRAE 169-2013-1A PRM baseline created: 2026-06-17 08:23:36 -0400" : {}
	},
	"BuildingSurface:Detailed" : 
	{
		"PrimarySchool Cafeteria  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 9.89m Area 42.55m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Cafeteria  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Cafeteria  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Mechanical  - Story ground Wall 3",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.8421709430404001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.8421709430404001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.8421709430404001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.8421709430404001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Cafeteria  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Cafeteria  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Gym  - Story ground Wall 1",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Cafeteria  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Cafeteria  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 4.9473506792773199,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 72.62m Area 222.64m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Corridor B  - Story ground Wall 4",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Library  - Story ground Wall 1",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.5527136788005001e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.5527136788005001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom A  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 72.62m Area 222.64m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Library  - Story ground Wall 5",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : -1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Corridor B  - Story ground Wall 2",
			"space_name" : "PrimarySchool Classroom C  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 5.1m Area 21.93m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Library  - Story ground 1 Wall 3",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Kitchen  - Story ground Wall 1",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool ComputerRoom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.5492898696712998,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 2.19m Area 151.71m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Classroom C  - Story ground Wall 4",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Library  - Story ground Wall 6",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.2204460492503101e-16,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.2204460492503101e-16,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 2.1855873665726402,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Classroom A  - Story ground Wall 2",
			"space_name" : "PrimarySchool Corridor B  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.4210854715202001e-14,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 69.414138569947497,
					"vertex_y_coordinate" : 1.1102230246251601e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 19.83m Area 48.31m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Gym  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Cafeteria  - Story ground Wall 3",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Gym  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.6170793738520102,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 5.27m Area 22.67m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool ComputerRoom  - Story ground Wall 3",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -7.1054273576010003e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Lobby  - Story ground Wall 1",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Kitchen  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.6357064754228201,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Library  - Story ground 1 Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 20.37m Area 50.6m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground 1 RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground 1 Wall 1" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground 1 Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground 1 Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool ComputerRoom  - Story ground Wall 1",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877901,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877901,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877901,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 5.8833676236877901,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground 1 Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground 1",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 5.8833676236877599,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 0.79m Area 3.38m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Classroom A  - Story ground Wall 3",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 3.5527136788005001e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 3.5527136788005001e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Office  - Story ground Wall 1",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.39263836901988802,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 5" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Classroom C  - Story ground Wall 3",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -7.1054273576010003e-15,
					"vertex_y_coordinate" : 5.3930338601374501,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -7.1054273576010003e-15,
					"vertex_y_coordinate" : 5.3930338601374501,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground Wall 6" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Corridor B  - Story ground Wall 3",
			"space_name" : "PrimarySchool Library  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 5.3930338601374501,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 5.3930338601374501,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 3.2074464935648099,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 5.38m Area 23.13m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Kitchen  - Story ground Wall 3",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Restroom  - Story ground Wall 1",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Lobby  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -2.1316282072802999e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.68971685401758,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 7.93m Area 34.1m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Restroom  - Story ground Wall 3",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Cafeteria  - Story ground Wall 1",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532199,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532199,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 3.9643617888532199,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Mechanical  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.5527136788005003e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 3.9643617888532301,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Office  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 22.47m Area 59.64m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Office  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Office  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Library  - Story ground Wall 3",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -1.06581410364015e-14,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Office  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Office  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 8.6004803537022596,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Office  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Office  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -3.5527136788005001e-15,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.9349326115633998,
					"vertex_y_coordinate" : 2.66453525910038e-15,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Floor 1" : 
		{
			"construction_name" : "Foundation F 1.26W/m*K Perim 5.98m Area 25.73m2",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground RoofCeiling 1" : 
		{
			"construction_name" : "Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Wall 1" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Lobby  - Story ground Wall 3",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : -1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -1.4210854715202001e-14,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : -1.4210854715202001e-14,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Wall 2" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Wall 3" : 
		{
			"construction_name" : "Typical Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "PrimarySchool Mechanical  - Story ground Wall 1",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : -8.6004803537022703,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Wall 4" : 
		{
			"construction_name" : "Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation",
			"outside_boundary_condition" : "Outdoors",
			"space_name" : "PrimarySchool Restroom  - Story ground",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.2632564145605999e-14,
					"vertex_y_coordinate" : 2.9921749741480999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		}
	},
	"Coil:Cooling:DX:TwoSpeed" : 
	{
		"13 Zone PVAV 2spd DX Clg Coil 492kBtu/hr 9.8EER 413kBtu/hr 9.8EER" : 
		{
			"air_inlet_node_name" : "13 Zone PVAV Mixed Air Node",
			"air_outlet_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.4001096450997501,
			"high_speed_gross_rated_total_cooling_capacity" : "Autosize",
			"high_speed_rated_air_flow_rate" : "Autosize",
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.4001096450997501,
			"low_speed_gross_rated_sensible_heat_ratio" : 0.68999999999999995,
			"low_speed_gross_rated_total_cooling_capacity" : "Autosize",
			"low_speed_rated_air_flow_rate" : "Autosize",
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		}
	},
	"Coil:Heating:Water" : 
	{
		"13 Zone PVAV Main Htg Coil" : 
		{
			"air_inlet_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node",
			"air_outlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 7.2222222222222898,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 12.7777777777778,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "13 Zone PVAV Main Htg Coil Inlet Water Node",
			"water_outlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Water Node"
		},
		"Zone PrimarySchool Cafeteria  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Classroom A  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Classroom C  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Corridor B  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Gym  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Kitchen  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Library  - Story ground 1 Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Library  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Library  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Lobby  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Mechanical  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Office  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Office  - Story ground Reheat Coil Outlet Water Node"
		},
		"Zone PrimarySchool Restroom  - Story ground Reheat Coil" : 
		{
			"air_inlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Damper Outlet",
			"air_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Outlet Air Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "UFactorTimesAreaAndDesignWaterFlowRate",
			"rated_capacity" : "Autosize",
			"rated_inlet_air_temperature" : 12.7777777777778,
			"rated_inlet_water_temperature" : 82.2222222222223,
			"rated_outlet_air_temperature" : 50.000000000000099,
			"rated_outlet_water_temperature" : 71.1111111111112,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil Inlet Water Node",
			"water_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground Reheat Coil Outlet Water Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"13 Zone PVAV 2spd DX Clg Coil 492kBtu/hr 9.8EER 413kBtu/hr 9.8EER CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "13 Zone PVAV 2spd DX Clg Coil 492kBtu/hr 9.8EER 413kBtu/hr 9.8EER",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "13 Zone PVAV Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node",
			"dx_cooling_coil_system_sensor_node_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node"
		}
	},
	"Connector:Mixer" : 
	{
		"Hot Water Loop Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 1"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 2"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 3"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 4"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 5"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 6"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 7"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 8"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 9"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 10"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 11"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 12"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 13"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 14"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Branch 15"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "Hot Water Loop Demand Outlet Branch"
		},
		"Hot Water Loop Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Hot Water Loop Supply Branch 1"
				},
				{
					"inlet_branch_name" : "Hot Water Loop Supply Branch 2"
				}
			],
			"outlet_branch_name" : "Hot Water Loop Supply Outlet Branch"
		},
		"PrimarySchool Shared Service Water Loop Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 1"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 2"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 3"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 4"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 5"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 6"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 7"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 8"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 9"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 10"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 11"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 12"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Outlet Branch"
		},
		"PrimarySchool Shared Service Water Loop Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 1"
				},
				{
					"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 2"
				}
			],
			"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"Hot Water Loop Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 1"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 2"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 3"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 4"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 5"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 6"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 7"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 8"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 9"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 10"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 11"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 12"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 13"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 14"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Branch 15"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "Hot Water Loop Demand Inlet Branch"
		},
		"Hot Water Loop Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Hot Water Loop Supply Branch 1"
				},
				{
					"outlet_branch_name" : "Hot Water Loop Supply Branch 2"
				}
			],
			"inlet_branch_name" : "Hot Water Loop Supply Inlet Branch"
		},
		"PrimarySchool Shared Service Water Loop Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 1"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 2"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 3"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 4"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 5"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 6"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 7"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 8"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 9"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 10"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 11"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Branch 12"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Demand Inlet Branch"
		},
		"PrimarySchool Shared Service Water Loop Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 1"
				},
				{
					"outlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Branch 2"
				}
			],
			"inlet_branch_name" : "PrimarySchool Shared Service Water Loop Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"Hot Water Loop Demand Connector List" : 
		{
			"connector_1_name" : "Hot Water Loop Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Hot Water Loop Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"Hot Water Loop Supply Connector List" : 
		{
			"connector_1_name" : "Hot Water Loop Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Hot Water Loop Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"PrimarySchool Shared Service Water Loop Demand Connector List" : 
		{
			"connector_1_name" : "PrimarySchool Shared Service Water Loop Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "PrimarySchool Shared Service Water Loop Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"PrimarySchool Shared Service Water Loop Supply Connector List" : 
		{
			"connector_1_name" : "PrimarySchool Shared Service Water Loop Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "PrimarySchool Shared Service Water Loop Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Copper pipe 0.75in type L with 0.5in fiberglass batt" : 
		{
			"layer_2" : "Copper pipe 0.75in type L",
			"outside_layer" : "Fiberglass batt 0.5in"
		},
		"InteriorFurnishings" : 
		{
			"outside_layer" : "Std Wood 6inch"
		},
		"Typical IEAD Roof - Highly Reflective R-15.87" : 
		{
			"layer_2" : "Typical Insulation R-14.76",
			"layer_3" : "Metal Roof Surface",
			"outside_layer" : "Roof Membrane - Highly Reflective"
		},
		"Typical IEAD Roof - Highly Reflective R-15.87 adj roof insulation" : 
		{
			"layer_2" : "Typical Insulation R-14.76_R-value 30.0 (ft^2*h*R/Btu)",
			"layer_3" : "Metal Roof Surface",
			"outside_layer" : "Roof Membrane - Highly Reflective"
		},
		"Typical Insulated Basement Mass Wall" : 
		{
			"outside_layer" : "8 in. Concrete Block Basement Wall"
		},
		"Typical Insulated Carpeted 6in Slab Floor" : 
		{
			"layer_2" : "Typical Carpet Pad",
			"outside_layer" : "6 in. Normalweight Concrete Floor"
		},
		"Typical Insulated Exterior Mass Floor R-3.11" : 
		{
			"layer_2" : "4 in. Normalweight Concrete Floor",
			"layer_3" : "Typical Carpet Pad",
			"outside_layer" : "Typical Insulation R-0.54"
		},
		"Typical Insulated Metal Door R-1.43" : 
		{
			"layer_2" : "Typical Insulation R-0.58",
			"outside_layer" : "F08 Metal surface"
		},
		"Typical Insulated Steel Framed Exterior Wall R-8.06" : 
		{
			"layer_2" : "5/8 in. Gypsum Board",
			"layer_3" : "Typical Insulation R-5.89",
			"layer_4" : "5/8 in. Gypsum Board",
			"outside_layer" : "25mm Stucco"
		},
		"Typical Insulated Steel Framed Exterior Wall R-8.06 adj ext wall insulation" : 
		{
			"layer_2" : "5/8 in. Gypsum Board",
			"layer_3" : "Typical Insulation R-5.89_R-value 13.0 (ft^2*h*R/Btu)",
			"layer_4" : "5/8 in. Gypsum Board",
			"outside_layer" : "25mm Stucco"
		},
		"Typical Interior Ceiling" : 
		{
			"layer_2" : "100mm Normalweight concrete floor",
			"outside_layer" : "CP02 CARPET PAD"
		},
		"Typical Interior Door" : 
		{
			"outside_layer" : "G05 25mm wood"
		},
		"Typical Interior Floor" : 
		{
			"layer_2" : "CP02 CARPET PAD",
			"outside_layer" : "100mm Normalweight concrete floor"
		},
		"Typical Interior Partition" : 
		{
			"outside_layer" : "G05 25mm wood"
		},
		"Typical Interior Wall" : 
		{
			"layer_2" : "G01 13mm gypsum board",
			"outside_layer" : "G01 13mm gypsum board"
		},
		"Typical Interior Window" : 
		{
			"outside_layer" : "Clear 3mm"
		},
		"Typical Overhead Door R-0.86" : 
		{
			"outside_layer" : "Typical Insulation R-0.01"
		},
		"U 1.2 SHGC 0.25 Simple Glazing" : 
		{
			"outside_layer" : "U 1.2 SHGC 0.25 Simple Glazing"
		},
		"U 1.22 SHGC 0.25 Simple Glazing" : 
		{
			"outside_layer" : "U 1.22 SHGC 0.25 Simple Glazing"
		},
		"U 1.98 SHGC 0.36 Simple Glazing" : 
		{
			"outside_layer" : "U 1.98 SHGC 0.36 Simple Glazing"
		},
		"Window U-1.01 SHGC 0.74" : 
		{
			"outside_layer" : "Simple Glazing Selected Values"
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Foundation F 1.26W/m*K Perim 0.79m Area 3.38m2" : 
		{
			"area" : 3.3768785788653402,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 0.78527673803979703
		},
		"Foundation F 1.26W/m*K Perim 19.83m Area 48.31m2" : 
		{
			"area" : 48.309580800000603,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 19.834639101406299
		},
		"Foundation F 1.26W/m*K Perim 2.19m Area 151.71m2" : 
		{
			"area" : 151.71066432000001,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 2.1855873665726402
		},
		"Foundation F 1.26W/m*K Perim 20.37m Area 50.6m2" : 
		{
			"area" : 50.599787661135103,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 20.367215601077898
		},
		"Foundation F 1.26W/m*K Perim 22.47m Area 59.64m2" : 
		{
			"area" : 59.643751680000101,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 22.4703455768291
		},
		"Foundation F 1.26W/m*K Perim 5.1m Area 21.93m2" : 
		{
			"area" : 21.925117440000399,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 5.0985797393426102
		},
		"Foundation F 1.26W/m*K Perim 5.27m Area 22.67m2" : 
		{
			"area" : 22.668341759999699,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 5.2714129508456002
		},
		"Foundation F 1.26W/m*K Perim 5.38m Area 23.13m2" : 
		{
			"area" : 23.132856960000399,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 5.3794337080351999
		},
		"Foundation F 1.26W/m*K Perim 5.98m Area 25.73m2" : 
		{
			"area" : 25.734142080000499,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 5.9843499482961997
		},
		"Foundation F 1.26W/m*K Perim 7.93m Area 34.1m2" : 
		{
			"area" : 34.095415680000102,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 7.92872357770639
		},
		"Foundation F 1.26W/m*K Perim 72.62m Area 222.64m2" : 
		{
			"area" : 222.64213536,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 72.621585063512299
		},
		"Foundation F 1.26W/m*K Perim 9.89m Area 42.55m2" : 
		{
			"area" : 42.549592320000301,
			"f_factor" : 1.26343630645112,
			"perimeterexposed" : 9.8947013585546095
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"13 Zone PVAV Mechanical Ventilation Controller" : 
		{
			"availability_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"demand_controlled_ventilation" : "Yes",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Cafeteria Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Cafeteria  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Classroom Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Classroom A  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Classroom Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Classroom C  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool ComputerRoom Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Corridor Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Corridor B  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Gym Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Gym  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Kitchen Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Kitchen  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Library Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Library Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground 1"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Lobby Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Lobby  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Mechanical Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Mechanical  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Office Ventilation",
					"zone_or_zonelist_name" : "Zone PrimarySchool Office  - Story ground"
				},
				{
					"design_specification_outdoor_air_object_name" : "PrimarySchool Restroom Ventilation to per-area",
					"zone_or_zonelist_name" : "Zone PrimarySchool Restroom  - Story ground"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"13 Zone PVAV OA Controller" : 
		{
			"actuator_node_name" : "13 Zone PVAV Outdoor Air Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_dry_bulb_temperature" : 28.0,
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "13 Zone PVAV Mechanical Ventilation Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"mixed_air_node_name" : "13 Zone PVAV Mixed Air Node",
			"relief_air_outlet_node_name" : "13 Zone PVAV Relief Air Node",
			"return_air_node_name" : "13 Zone PVAV Supply Inlet Node"
		}
	},
	"Controller:WaterCoil" : 
	{
		"13 Zone PVAV Main Htg Coil Controller" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "13 Zone PVAV Main Htg Coil Inlet Water Node",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.0001,
			"maximum_actuated_flow" : "Autosize",
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node"
		}
	},
	"Curve:Bicubic" : 
	{
		"Old_Low_Temp_Comp_Cap_Curve" : 
		{
			"coefficient10_x_y_2" : 0.45913326199999999,
			"coefficient1_constant" : 170751.8339,
			"coefficient2_x" : 6102.9037019999996,
			"coefficient3_x_2" : 78.261986199999996,
			"coefficient4_y" : -2959.432648,
			"coefficient5_y_2" : 19.787658870000001,
			"coefficient6_x_y" : -90.958101470000003,
			"coefficient7_x_3" : 0.435964768,
			"coefficient8_y_3" : -0.041157653000000002,
			"coefficient9_x_2_y" : -0.60884596000000002,
			"maximum_value_of_x" : -17.800000000000001,
			"maximum_value_of_y" : 54.399999999999999,
			"minimum_value_of_x" : -40.0,
			"minimum_value_of_y" : 4.4000000000000004
		},
		"Old_Low_Temp_Comp_Pwr_Curve" : 
		{
			"coefficient10_x_y_2" : 0.20385846699999999,
			"coefficient1_constant" : 29669.271059999999,
			"coefficient2_x" : 1027.6320519999999,
			"coefficient3_x_2" : 18.10662623,
			"coefficient4_y" : -442.1997136,
			"coefficient5_y_2" : 11.13352877,
			"coefficient6_x_y" : -20.380451919999999,
			"coefficient7_x_3" : 0.13998065300000001,
			"coefficient8_y_3" : -0.058866917999999997,
			"coefficient9_x_2_y" : -0.218451538,
			"maximum_value_of_x" : -17.800000000000001,
			"maximum_value_of_y" : 54.399999999999999,
			"minimum_value_of_x" : -40.0,
			"minimum_value_of_y" : 4.4000000000000004
		},
		"Old_Med_Temp_Comp_Cap_Curve" : 
		{
			"coefficient10_x_y_2" : -0.039290477999999997,
			"coefficient1_constant" : 151166.4362,
			"coefficient2_x" : 5266.3478880000002,
			"coefficient3_x_2" : 60.672715080000003,
			"coefficient4_y" : -1851.5593819999999,
			"coefficient5_y_2" : 5.7313275490000004,
			"coefficient6_x_y" : -46.927717309999998,
			"coefficient7_x_3" : 0.136401203,
			"coefficient8_y_3" : -0.035697883999999999,
			"coefficient9_x_2_y" : -0.40305399400000003,
			"maximum_value_of_x" : 7.2000000000000002,
			"maximum_value_of_y" : 60.0,
			"minimum_value_of_x" : -23.300000000000001,
			"minimum_value_of_y" : 10.0
		},
		"Old_Med_Temp_Comp_Pwr_Curve" : 
		{
			"coefficient10_x_y_2" : -0.039675216999999999,
			"coefficient1_constant" : 7438.922294,
			"coefficient2_x" : -269.59756470000002,
			"coefficient3_x_2" : -9.8561044609999993,
			"coefficient4_y" : 553.57326020000005,
			"coefficient5_y_2" : -3.3858896139999999,
			"coefficient6_x_y" : 14.86578782,
			"coefficient7_x_3" : -0.100796292,
			"coefficient8_y_3" : 0.0098227929999999998,
			"coefficient9_x_2_y" : 0.097362355999999997,
			"maximum_value_of_x" : 7.2000000000000002,
			"maximum_value_of_y" : 60.0,
			"minimum_value_of_x" : -23.300000000000001,
			"minimum_value_of_y" : 10.0
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_curve_output" : 1.3300000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_curve_output" : 0.77000000000000002,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_curve_output" : 1.29,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_curve_output" : 0.77000000000000002,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		}
	},
	"Curve:Cubic" : 
	{
		"Boiler with No Minimum Turndown" : 
		{
			"coefficient1_constant" : 0.74629999999999996,
			"coefficient2_x" : 1.3196000000000001,
			"coefficient3_x_2" : -2.2153999999999998,
			"coefficient4_x_3" : 1.1674,
			"maximum_value_of_x" : 1.3,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.69999999999999996
		}
	},
	"Curve:Linear" : 
	{
		"Condenser Heat Rejection Function of Temperature" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 22000.0,
			"maximum_value_of_x" : 50.0,
			"minimum_value_of_x" : -50.0
		},
		"Condenser Heat Rejection Function of Temperature 1" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 22000.0,
			"maximum_value_of_x" : 50.0,
			"minimum_value_of_x" : -50.0
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 1.5,
			"minimum_value_of_x" : 0.5
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"PrimarySchool Cafeteria Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0024383999999999999,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Classroom Ventilation" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0047194744320000004,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00060959999999999996,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool ComputerRoom Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0026416,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Corridor Ventilation" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00030479999999999998,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Gym Ventilation" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.001524,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Kitchen Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0024383999999999999,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Library Ventilation" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0047194744320000004,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00060959999999999996,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Library Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0026416,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Lobby Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00030479999999999998,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Mechanical Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00060959999999999996,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Office Ventilation" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0023597372160000002,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00030479999999999998,
			"outdoor_air_method" : "Sum"
		},
		"PrimarySchool Restroom Ventilation to per-area" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00030479999999999998,
			"outdoor_air_method" : "Sum"
		}
	},
	"ElectricEquipment" : 
	{
		"PrimarySchool Cafeteria Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Cafeteria - 179D 90.1-2007"
		},
		"PrimarySchool Classroom Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Classroom - 179D 90.1-2007"
		},
		"PrimarySchool ComputerRoom Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007"
		},
		"PrimarySchool Corridor Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Corridor - 179D 90.1-2007"
		},
		"PrimarySchool Gym Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Gym - 179D 90.1-2007"
		},
		"PrimarySchool Kitchen Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Kitchen - 179D 90.1-2007"
		},
		"PrimarySchool Library Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Library - 179D 90.1-2007"
		},
		"PrimarySchool Lobby Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Lobby - 179D 90.1-2007"
		},
		"PrimarySchool Mechanical Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Mechanical - 179D 90.1-2007"
		},
		"PrimarySchool Office Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Office - 179D 90.1-2007"
		},
		"PrimarySchool Restroom Elec Equip" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.5,
			"schedule_name" : "SchoolPrimary_Equip_Sch",
			"watts_per_floor_area" : 10.763910416709701,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Restroom - 179D 90.1-2007"
		}
	},
	"EnergyManagementSystem:Actuator" : 
	{
		"ems_13_Zone_PVAV_ClgSch0" : 
		{
			"actuated_component_control_type" : "Schedule Value",
			"actuated_component_type" : "Schedule:Year",
			"actuated_component_unique_name" : "SchoolPrimary_Cool_Sch"
		},
		"ems_13_Zone_PVAV_HtgSch0" : 
		{
			"actuated_component_control_type" : "Schedule Value",
			"actuated_component_type" : "Schedule:Year",
			"actuated_component_unique_name" : "SchoolPrimary_Heat_Sch"
		}
	},
	"EnergyManagementSystem:Program" : 
	{
		"ems_13_Zone_PVAV_OptimumStartProg0" : 
		{
			"lines" : 
			[
				{
					"program_line" : "IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_ClgSch0 = 29.4"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_HtgSch0 = 15.6"
				},
				{
					"program_line" : "ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_ClgSch0 = 29.4"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_HtgSch0 = 15.6"
				},
				{
					"program_line" : "ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_ClgSch0 = 29.4"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_HtgSch0 = 15.6"
				},
				{
					"program_line" : "ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_ClgSch0 = 29.4"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_HtgSch0 = 15.6"
				},
				{
					"program_line" : "ELSE"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_ClgSch0 = NULL"
				},
				{
					"program_line" : "SET ems_13_Zone_PVAV_HtgSch0 = NULL"
				},
				{
					"program_line" : "ENDIF"
				}
			]
		}
	},
	"EnergyManagementSystem:ProgramCallingManager" : 
	{
		"ems_13_Zone_PVAV_OptimumStartCallingManager0" : 
		{
			"energyplus_model_calling_point" : "BeginTimestepBeforePredictor",
			"programs" : 
			[
				{
					"program_name" : "ems_13_Zone_PVAV_OptimumStartProg0"
				}
			]
		}
	},
	"EnergyManagementSystem:Sensor" : 
	{
		"OAT" : 
		{
			"output_variable_or_output_meter_index_key_name" : "Environment",
			"output_variable_or_output_meter_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Fan:VariableVolume" : 
	{
		"13 Zone PVAV Fan" : 
		{
			"air_inlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
			"air_outlet_node_name" : "13 Zone PVAV Supply Outlet Node",
			"availability_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"end_use_subcategory" : "General",
			"fan_power_coefficient_1" : 0.0012999999999999999,
			"fan_power_coefficient_2" : 0.14699999999999999,
			"fan_power_coefficient_3" : 0.9506,
			"fan_power_coefficient_4" : -0.0998,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.0,
			"fan_power_minimum_flow_fraction" : 0.20000000000000001,
			"fan_power_minimum_flow_rate_input_method" : "Fraction",
			"fan_total_efficiency" : 0.59150000000000003,
			"maximum_flow_rate" : "Autosize",
			"motor_efficiency" : 0.91000000000000003,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 1335.6783876734901
		}
	},
	"Fan:ZoneExhaust" : 
	{
		"Zone PrimarySchool Kitchen  - Story ground Exhaust Fan" : 
		{
			"air_inlet_node_name" : "Node 1",
			"air_outlet_node_name" : "Node 2",
			"availability_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"balanced_exhaust_fraction_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Zone Exhaust Fans",
			"fan_total_efficiency" : 0.39126004098987099,
			"flow_fraction_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"maximum_flow_rate" : 0.080608623298559098,
			"pressure_rise" : 124.544455,
			"system_availability_manager_coupling_mode" : "Decoupled"
		},
		"Zone PrimarySchool Restroom  - Story ground Exhaust Fan" : 
		{
			"air_inlet_node_name" : "Node 3",
			"air_outlet_node_name" : "Node 4",
			"availability_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"balanced_exhaust_fraction_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Zone Exhaust Fans",
			"fan_total_efficiency" : 0.39126004098987099,
			"flow_fraction_schedule_name" : "SchoolPrimary_HVAC_Sch",
			"maximum_flow_rate" : 0.037911538112256699,
			"pressure_rise" : 124.544455,
			"system_availability_manager_coupling_mode" : "Decoupled"
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"PrimarySchool Cafeteria  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Cafeteria  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 4.9219506792773204,
			"vertex_1_z_coordinate" : 1.48263153244094,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 4.9219506792773204,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025400000000013599,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025400000000013599,
			"vertex_4_z_coordinate" : 1.48263153244094
		},
		"PrimarySchool Cafeteria  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Cafeteria  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.025400000000014199,
			"vertex_1_z_coordinate" : 1.48263153244094,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.025400000000014199,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 4.9219506792773204,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 4.9219506792773204,
			"vertex_4_z_coordinate" : 1.48263153244094
		},
		"PrimarySchool Classroom A  - Story ground Wall 1 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Classroom A  - Story ground Wall 1",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -1.4210854715202001e-14,
			"vertex_1_y_coordinate" : 3.1820464935648101,
			"vertex_1_z_coordinate" : 1.48671006245453,
			"vertex_2_x_coordinate" : -1.4210854715202001e-14,
			"vertex_2_y_coordinate" : 3.1820464935648101,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -1.4210854715202001e-14,
			"vertex_3_y_coordinate" : 0.025400000000003,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -1.4210854715202001e-14,
			"vertex_4_y_coordinate" : 0.025400000000003,
			"vertex_4_z_coordinate" : 1.48671006245453
		},
		"PrimarySchool Classroom A  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Classroom A  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.025399999999985799,
			"vertex_1_y_coordinate" : 2.66453525910038e-15,
			"vertex_1_z_coordinate" : 1.47575435354219,
			"vertex_2_x_coordinate" : 0.025399999999985799,
			"vertex_2_y_coordinate" : 2.66453525910038e-15,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 69.388738569947506,
			"vertex_3_y_coordinate" : 2.66453525910038e-15,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 69.388738569947506,
			"vertex_4_y_coordinate" : 2.66453525910038e-15,
			"vertex_4_z_coordinate" : 1.47575435354219
		},
		"PrimarySchool Classroom C  - Story ground Wall 1 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Classroom C  - Story ground Wall 1",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -1.4210854715202001e-14,
			"vertex_1_y_coordinate" : 3.1820464935648101,
			"vertex_1_z_coordinate" : 1.48671006245453,
			"vertex_2_x_coordinate" : -1.4210854715202001e-14,
			"vertex_2_y_coordinate" : 3.1820464935648101,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -1.4210854715202001e-14,
			"vertex_3_y_coordinate" : 0.025399999999999,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -1.4210854715202001e-14,
			"vertex_4_y_coordinate" : 0.025399999999999,
			"vertex_4_z_coordinate" : 1.48671006245453
		},
		"PrimarySchool Classroom C  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Classroom C  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 69.388738569947506,
			"vertex_1_y_coordinate" : 3.2074464935648099,
			"vertex_1_z_coordinate" : 1.47575435354219,
			"vertex_2_x_coordinate" : 69.388738569947506,
			"vertex_2_y_coordinate" : 3.2074464935648099,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 0.025399999999976299,
			"vertex_3_y_coordinate" : 3.2074464935648099,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 0.025399999999976299,
			"vertex_4_y_coordinate" : 3.2074464935648099,
			"vertex_4_z_coordinate" : 1.47575435354219
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool ComputerRoom  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 2.5238898696712999,
			"vertex_1_z_coordinate" : 1.4897336339829199,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 2.5238898696712999,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025399999999993199,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025399999999993199,
			"vertex_4_z_coordinate" : 1.4897336339829199
		},
		"PrimarySchool ComputerRoom  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool ComputerRoom  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.0253999999999929,
			"vertex_1_z_coordinate" : 1.4897336339829199,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.0253999999999929,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 2.5238898696712999,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 2.5238898696712999,
			"vertex_4_z_coordinate" : 1.4897336339829199
		},
		"PrimarySchool Corridor B  - Story ground Wall 1 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Corridor B  - Story ground Wall 1",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -1.4210854715202001e-14,
			"vertex_1_y_coordinate" : 2.1601873665726399,
			"vertex_1_z_coordinate" : 1.4922042690734201,
			"vertex_2_x_coordinate" : -1.4210854715202001e-14,
			"vertex_2_y_coordinate" : 2.1601873665726399,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -1.4210854715202001e-14,
			"vertex_3_y_coordinate" : 0.025400000000001598,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -1.4210854715202001e-14,
			"vertex_4_y_coordinate" : 0.025400000000001598,
			"vertex_4_z_coordinate" : 1.4922042690734201
		},
		"PrimarySchool Gym  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Gym  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 5.5916793738520099,
			"vertex_1_z_coordinate" : 1.4817412287264999,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 5.5916793738520099,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025400000000013599,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025400000000013599,
			"vertex_4_z_coordinate" : 1.4817412287264999
		},
		"PrimarySchool Gym  - Story ground Wall 3 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Gym  - Story ground Wall 3",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -0.025399999999957401,
			"vertex_1_y_coordinate" : 5.6170793738520102,
			"vertex_1_z_coordinate" : 1.47946984096025,
			"vertex_2_x_coordinate" : -0.025399999999957401,
			"vertex_2_y_coordinate" : 5.6170793738520102,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.5750803537022708,
			"vertex_3_y_coordinate" : 5.6170793738520102,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.5750803537022708,
			"vertex_4_y_coordinate" : 5.6170793738520102,
			"vertex_4_z_coordinate" : 1.47946984096025
		},
		"PrimarySchool Gym  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Gym  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.025400000000014199,
			"vertex_1_z_coordinate" : 1.4817412287264999,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.025400000000014199,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 5.5916793738520099,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 5.5916793738520099,
			"vertex_4_z_coordinate" : 1.4817412287264999
		},
		"PrimarySchool Kitchen  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Kitchen  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 2.6103064754228198,
			"vertex_1_z_coordinate" : 1.4892488265059101,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 2.6103064754228198,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.0254000000000216,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.0254000000000216,
			"vertex_4_z_coordinate" : 1.4892488265059101
		},
		"PrimarySchool Kitchen  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Kitchen  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.025400000000021301,
			"vertex_1_z_coordinate" : 1.4892488265059101,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.025400000000021301,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 2.6103064754228198,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 2.6103064754228198,
			"vertex_4_z_coordinate" : 1.4892488265059101
		},
		"PrimarySchool Library  - Story ground 1 Wall 1 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Library  - Story ground 1 Wall 1",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.5750803537022708,
			"vertex_1_y_coordinate" : -3.5527136788005003e-14,
			"vertex_1_z_coordinate" : 1.47946984096025,
			"vertex_2_x_coordinate" : -8.5750803537022708,
			"vertex_2_y_coordinate" : -3.5527136788005003e-14,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -0.025399999999958602,
			"vertex_3_y_coordinate" : -3.5527136788005003e-14,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -0.025399999999958602,
			"vertex_4_y_coordinate" : -3.5527136788005003e-14,
			"vertex_4_z_coordinate" : 1.47946984096025
		},
		"PrimarySchool Library  - Story ground 1 Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Library  - Story ground 1 Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 5.8579676236877596,
			"vertex_1_z_coordinate" : 1.48144404723848,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 5.8579676236877596,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025399999999963899,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025399999999963899,
			"vertex_4_z_coordinate" : 1.48144404723848
		},
		"PrimarySchool Library  - Story ground 1 Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Library  - Story ground 1 Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.0253999999999645,
			"vertex_1_z_coordinate" : 1.48144404723848,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.0253999999999645,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 5.8579676236877596,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 5.8579676236877596,
			"vertex_4_z_coordinate" : 1.48144404723848
		},
		"PrimarySchool Library  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Library  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.36723836901988799,
			"vertex_1_y_coordinate" : 8.6004803537022596,
			"vertex_1_z_coordinate" : 1.5812241556023201,
			"vertex_2_x_coordinate" : 0.36723836901988799,
			"vertex_2_y_coordinate" : 8.6004803537022596,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 0.0253999999999894,
			"vertex_3_y_coordinate" : 8.6004803537022596,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 0.0253999999999894,
			"vertex_4_y_coordinate" : 8.6004803537022596,
			"vertex_4_z_coordinate" : 1.5812241556023201
		},
		"PrimarySchool Library  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Library  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.025399999999989299,
			"vertex_1_y_coordinate" : 2.66453525910038e-15,
			"vertex_1_z_coordinate" : 1.5812241556023201,
			"vertex_2_x_coordinate" : 0.025399999999989299,
			"vertex_2_y_coordinate" : 2.66453525910038e-15,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 0.36723836901988799,
			"vertex_3_y_coordinate" : 2.66453525910038e-15,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 0.36723836901988799,
			"vertex_4_y_coordinate" : 2.66453525910038e-15,
			"vertex_4_z_coordinate" : 1.5812241556023201
		},
		"PrimarySchool Lobby  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Lobby  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 2.6643168540175801,
			"vertex_1_z_coordinate" : 1.4889619458847401,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 2.6643168540175801,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025399999999978998,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025399999999978998,
			"vertex_4_z_coordinate" : 1.4889619458847401
		},
		"PrimarySchool Lobby  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Lobby  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.0253999999999787,
			"vertex_1_z_coordinate" : 1.4889619458847401,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.0253999999999787,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 2.6643168540175801,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 2.6643168540175801,
			"vertex_4_z_coordinate" : 1.4889619458847401
		},
		"PrimarySchool Mechanical  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Mechanical  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 3.9389617888532298,
			"vertex_1_z_coordinate" : 1.4844901100171199,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 3.9389617888532298,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.0254000000000358,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.0254000000000358,
			"vertex_4_z_coordinate" : 1.4844901100171199
		},
		"PrimarySchool Mechanical  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Mechanical  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.025400000000035498,
			"vertex_1_z_coordinate" : 1.4844901100171199,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.025400000000035498,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 3.9389617888532298,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 3.9389617888532298,
			"vertex_4_z_coordinate" : 1.4844901100171199
		},
		"PrimarySchool Office  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Office  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.9095326115634004,
			"vertex_1_y_coordinate" : 8.6004803537022596,
			"vertex_1_z_coordinate" : 1.4804951446319199,
			"vertex_2_x_coordinate" : 6.9095326115634004,
			"vertex_2_y_coordinate" : 8.6004803537022596,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 0.025399999999995902,
			"vertex_3_y_coordinate" : 8.6004803537022596,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 0.025399999999995902,
			"vertex_4_y_coordinate" : 8.6004803537022596,
			"vertex_4_z_coordinate" : 1.4804951446319199
		},
		"PrimarySchool Office  - Story ground Wall 3 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Office  - Story ground Wall 3",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.9349326115633998,
			"vertex_1_y_coordinate" : 0.025400000000002702,
			"vertex_1_z_coordinate" : 1.47946984096025,
			"vertex_2_x_coordinate" : 6.9349326115633998,
			"vertex_2_y_coordinate" : 0.025400000000002702,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 6.9349326115633998,
			"vertex_3_y_coordinate" : 8.5750803537022602,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 6.9349326115633998,
			"vertex_4_y_coordinate" : 8.5750803537022602,
			"vertex_4_z_coordinate" : 1.47946984096025
		},
		"PrimarySchool Office  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Office  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.025399999999996401,
			"vertex_1_y_coordinate" : 2.66453525910038e-15,
			"vertex_1_z_coordinate" : 1.4804951446319199,
			"vertex_2_x_coordinate" : 0.025399999999996401,
			"vertex_2_y_coordinate" : 2.66453525910038e-15,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 6.9095326115634004,
			"vertex_3_y_coordinate" : 2.66453525910038e-15,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 6.9095326115634004,
			"vertex_4_y_coordinate" : 2.66453525910038e-15,
			"vertex_4_z_coordinate" : 1.4804951446319199
		},
		"PrimarySchool Restroom  - Story ground Wall 2 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Restroom  - Story ground Wall 2",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : -8.6004803537022703,
			"vertex_1_y_coordinate" : 2.9667749741481,
			"vertex_1_z_coordinate" : 1.4875501117397301,
			"vertex_2_x_coordinate" : -8.6004803537022703,
			"vertex_2_y_coordinate" : 2.9667749741481,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : -8.6004803537022703,
			"vertex_3_y_coordinate" : 0.025400000000000301,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : -8.6004803537022703,
			"vertex_4_y_coordinate" : 0.025400000000000301,
			"vertex_4_z_coordinate" : 1.4875501117397301
		},
		"PrimarySchool Restroom  - Story ground Wall 4 FixedWindow 1" : 
		{
			"building_surface_name" : "PrimarySchool Restroom  - Story ground Wall 4",
			"construction_name" : "Window U-1.01 SHGC 0.74",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 4.2632564145605999e-14,
			"vertex_1_y_coordinate" : 0.025399999999999999,
			"vertex_1_z_coordinate" : 1.4875501117397301,
			"vertex_2_x_coordinate" : 4.2632564145605999e-14,
			"vertex_2_y_coordinate" : 0.025399999999999999,
			"vertex_2_z_coordinate" : 0.76200000000000001,
			"vertex_3_x_coordinate" : 4.2632564145605999e-14,
			"vertex_3_y_coordinate" : 2.9667749741481,
			"vertex_3_z_coordinate" : 0.76200000000000001,
			"vertex_4_x_coordinate" : 4.2632564145605999e-14,
			"vertex_4_y_coordinate" : 2.9667749741481,
			"vertex_4_z_coordinate" : 1.4875501117397301
		}
	},
	"FluidProperties:Name" : 
	{
		"FluidProperties:Name 1" : 
		{
			"fluid_name" : "R404a",
			"fluid_type" : "Refrigerant"
		}
	},
	"FluidProperties:Saturated" : 
	{
		"FluidProperties:Saturated 1" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "FluidGas",
			"fluid_property_type" : "Pressure",
			"property_value_1" : 22928.0,
			"property_value_10" : 103650.0,
			"property_value_11" : 119450.0,
			"property_value_12" : 137060.0,
			"property_value_13" : 156640.0,
			"property_value_14" : 178310.0,
			"property_value_15" : 202230.0,
			"property_value_16" : 228560.0,
			"property_value_17" : 257430.0,
			"property_value_18" : 289020.0,
			"property_value_19" : 323480.0,
			"property_value_2" : 27771.0,
			"property_value_20" : 360990.0,
			"property_value_21" : 401710.0,
			"property_value_22" : 445820.0,
			"property_value_23" : 493490.0,
			"property_value_24" : 544920.0,
			"property_value_25" : 600270.0,
			"property_value_26" : 659750.0,
			"property_value_27" : 723560.0,
			"property_value_28" : 791880.0,
			"property_value_29" : 864920.0,
			"property_value_3" : 33412.0,
			"property_value_30" : 942890.0,
			"property_value_31" : 1026000.0,
			"property_value_32" : 1114500.0,
			"property_value_33" : 1208600.0,
			"property_value_34" : 1308500.0,
			"property_value_35" : 1414500.0,
			"property_value_36" : 1526800.0,
			"property_value_37" : 1645700.0,
			"property_value_38" : 1771500.0,
			"property_value_39" : 1904400.0,
			"property_value_4" : 39941.0,
			"property_value_40" : 2044700.0,
			"property_value_41" : 2192900.0,
			"property_value_42" : 2349200.0,
			"property_value_43" : 2514000.0,
			"property_value_44" : 2687800.0,
			"property_value_45" : 2871200.0,
			"property_value_46" : 3064800.0,
			"property_value_47" : 3269600.0,
			"property_value_48" : 3487300.0,
			"property_value_49" : 3723700.0,
			"property_value_5" : 47457.0,
			"property_value_6" : 56064.0,
			"property_value_7" : 65870.0,
			"property_value_8" : 76990.0,
			"property_value_9" : 89542.0,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 2" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "Fluid",
			"fluid_property_type" : "Enthalpy",
			"property_value_1" : 107490.0,
			"property_value_10" : 140820.0,
			"property_value_11" : 144600.0,
			"property_value_12" : 148400.0,
			"property_value_13" : 152220.0,
			"property_value_14" : 156060.0,
			"property_value_15" : 159920.0,
			"property_value_16" : 163800.0,
			"property_value_17" : 167710.0,
			"property_value_18" : 171640.0,
			"property_value_19" : 175600.0,
			"property_value_2" : 111150.0,
			"property_value_20" : 179590.0,
			"property_value_21" : 183610.0,
			"property_value_22" : 187660.0,
			"property_value_23" : 191740.0,
			"property_value_24" : 195850.0,
			"property_value_25" : 200000.0,
			"property_value_26" : 204190.0,
			"property_value_27" : 208410.0,
			"property_value_28" : 212680.0,
			"property_value_29" : 217000.0,
			"property_value_3" : 114820.0,
			"property_value_30" : 221360.0,
			"property_value_31" : 225770.0,
			"property_value_32" : 230240.0,
			"property_value_33" : 234760.0,
			"property_value_34" : 239360.0,
			"property_value_35" : 244020.0,
			"property_value_36" : 248750.0,
			"property_value_37" : 253580.0,
			"property_value_38" : 258490.0,
			"property_value_39" : 263510.0,
			"property_value_4" : 118490.0,
			"property_value_40" : 268660.0,
			"property_value_41" : 273940.0,
			"property_value_42" : 279390.0,
			"property_value_43" : 285030.0,
			"property_value_44" : 290920.0,
			"property_value_45" : 297130.0,
			"property_value_46" : 303800.0,
			"property_value_47" : 311180.0,
			"property_value_48" : 320030.0,
			"property_value_49" : 338380.0,
			"property_value_5" : 122180.0,
			"property_value_6" : 125880.0,
			"property_value_7" : 129590.0,
			"property_value_8" : 133320.0,
			"property_value_9" : 137060.0,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 3" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "FluidGas",
			"fluid_property_type" : "Enthalpy",
			"property_value_1" : 324000.0,
			"property_value_10" : 340470.0,
			"property_value_11" : 342280.0,
			"property_value_12" : 344080.0,
			"property_value_13" : 345870.0,
			"property_value_14" : 347640.0,
			"property_value_15" : 349400.0,
			"property_value_16" : 351140.0,
			"property_value_17" : 352870.0,
			"property_value_18" : 354580.0,
			"property_value_19" : 356260.0,
			"property_value_2" : 325830.0,
			"property_value_20" : 357930.0,
			"property_value_21" : 359570.0,
			"property_value_22" : 361180.0,
			"property_value_23" : 362760.0,
			"property_value_24" : 364300.0,
			"property_value_25" : 365820.0,
			"property_value_26" : 367290.0,
			"property_value_27" : 368730.0,
			"property_value_28" : 370110.0,
			"property_value_29" : 371450.0,
			"property_value_3" : 327670.0,
			"property_value_30" : 372740.0,
			"property_value_31" : 373970.0,
			"property_value_32" : 375130.0,
			"property_value_33" : 376220.0,
			"property_value_34" : 377230.0,
			"property_value_35" : 378150.0,
			"property_value_36" : 378980.0,
			"property_value_37" : 379700.0,
			"property_value_38" : 380290.0,
			"property_value_39" : 380740.0,
			"property_value_4" : 329510.0,
			"property_value_40" : 381020.0,
			"property_value_41" : 381100.0,
			"property_value_42" : 380950.0,
			"property_value_43" : 380510.0,
			"property_value_44" : 379700.0,
			"property_value_45" : 378400.0,
			"property_value_46" : 376410.0,
			"property_value_47" : 373330.0,
			"property_value_48" : 368070.0,
			"property_value_49" : 350170.0,
			"property_value_5" : 331340.0,
			"property_value_6" : 333180.0,
			"property_value_7" : 335010.0,
			"property_value_8" : 336840.0,
			"property_value_9" : 338660.0,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 4" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "Fluid",
			"fluid_property_type" : "Density",
			"property_value_1" : 1383.5,
			"property_value_10" : 1302.5,
			"property_value_11" : 1293.2,
			"property_value_12" : 1283.8,
			"property_value_13" : 1274.3,
			"property_value_14" : 1264.7,
			"property_value_15" : 1255.0,
			"property_value_16" : 1245.2,
			"property_value_17" : 1235.3,
			"property_value_18" : 1225.2,
			"property_value_19" : 1215.0,
			"property_value_2" : 1374.7,
			"property_value_20" : 1204.5999999999999,
			"property_value_21" : 1194.0,
			"property_value_22" : 1183.3,
			"property_value_23" : 1172.4000000000001,
			"property_value_24" : 1161.3,
			"property_value_25" : 1150.0,
			"property_value_26" : 1138.4000000000001,
			"property_value_27" : 1126.5999999999999,
			"property_value_28" : 1114.5,
			"property_value_29" : 1102.0999999999999,
			"property_value_3" : 1365.8,
			"property_value_30" : 1089.3,
			"property_value_31" : 1076.2,
			"property_value_32" : 1062.7,
			"property_value_33" : 1048.8,
			"property_value_34" : 1034.4000000000001,
			"property_value_35" : 1019.4,
			"property_value_36" : 1003.8,
			"property_value_37" : 987.52999999999997,
			"property_value_38" : 970.48000000000002,
			"property_value_39" : 952.52999999999997,
			"property_value_4" : 1356.9000000000001,
			"property_value_40" : 933.53999999999996,
			"property_value_41" : 913.32000000000005,
			"property_value_42" : 891.61000000000001,
			"property_value_43" : 868.09000000000003,
			"property_value_44" : 842.25,
			"property_value_45" : 813.30999999999995,
			"property_value_46" : 779.92999999999995,
			"property_value_47" : 739.37,
			"property_value_48" : 684.02999999999997,
			"property_value_49" : 535.72000000000003,
			"property_value_5" : 1348.0,
			"property_value_6" : 1339.0,
			"property_value_7" : 1330.0,
			"property_value_8" : 1320.9000000000001,
			"property_value_9" : 1311.8,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 5" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "FluidGas",
			"fluid_property_type" : "Density",
			"property_value_1" : 1.3625,
			"property_value_10" : 5.6022999999999996,
			"property_value_11" : 6.4036999999999997,
			"property_value_12" : 7.2922000000000002,
			"property_value_13" : 8.2744,
			"property_value_14" : 9.3574999999999999,
			"property_value_15" : 10.548999999999999,
			"property_value_16" : 11.856999999999999,
			"property_value_17" : 13.289,
			"property_value_18" : 14.853999999999999,
			"property_value_19" : 16.562999999999999,
			"property_value_2" : 1.6299999999999999,
			"property_value_20" : 18.425000000000001,
			"property_value_21" : 20.452000000000002,
			"property_value_22" : 22.655000000000001,
			"property_value_23" : 25.047000000000001,
			"property_value_24" : 27.641999999999999,
			"property_value_25" : 30.457000000000001,
			"property_value_26" : 33.506999999999998,
			"property_value_27" : 36.811999999999998,
			"property_value_28" : 40.392000000000003,
			"property_value_29" : 44.271000000000001,
			"property_value_3" : 1.9378,
			"property_value_30" : 48.475999999999999,
			"property_value_31" : 53.034999999999997,
			"property_value_32" : 57.984000000000002,
			"property_value_33" : 63.360999999999997,
			"property_value_34" : 69.212000000000003,
			"property_value_35" : 75.590000000000003,
			"property_value_36" : 82.558000000000007,
			"property_value_37" : 90.192999999999998,
			"property_value_38" : 98.587999999999994,
			"property_value_39" : 107.86,
			"property_value_4" : 2.2900999999999998,
			"property_value_40" : 118.15000000000001,
			"property_value_41" : 129.65000000000001,
			"property_value_42" : 142.61000000000001,
			"property_value_43" : 157.38,
			"property_value_44" : 174.47,
			"property_value_45" : 194.68000000000001,
			"property_value_46" : 219.37,
			"property_value_47" : 251.27000000000001,
			"property_value_48" : 297.82999999999998,
			"property_value_49" : 436.24000000000001,
			"property_value_5" : 2.6913,
			"property_value_6" : 3.1459000000000001,
			"property_value_7" : 3.6591,
			"property_value_8" : 4.2359,
			"property_value_9" : 4.8817000000000004,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 6" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "Fluid",
			"fluid_property_type" : "SpecificHeat",
			"property_value_1" : 1217.9000000000001,
			"property_value_10" : 1254.7,
			"property_value_11" : 1260.8,
			"property_value_12" : 1267.0999999999999,
			"property_value_13" : 1273.9000000000001,
			"property_value_14" : 1280.9000000000001,
			"property_value_15" : 1288.4000000000001,
			"property_value_16" : 1296.2,
			"property_value_17" : 1304.4000000000001,
			"property_value_18" : 1313.0,
			"property_value_19" : 1322.0,
			"property_value_2" : 1220.0,
			"property_value_20" : 1331.5999999999999,
			"property_value_21" : 1341.5999999999999,
			"property_value_22" : 1352.3,
			"property_value_23" : 1363.5,
			"property_value_24" : 1375.5,
			"property_value_25" : 1388.2,
			"property_value_26" : 1401.8,
			"property_value_27" : 1416.4000000000001,
			"property_value_28" : 1432.0,
			"property_value_29" : 1448.9000000000001,
			"property_value_3" : 1222.7,
			"property_value_30" : 1467.2,
			"property_value_31" : 1487.0999999999999,
			"property_value_32" : 1509.0,
			"property_value_33" : 1533.0999999999999,
			"property_value_34" : 1559.8,
			"property_value_35" : 1589.8,
			"property_value_36" : 1623.5,
			"property_value_37" : 1662.0999999999999,
			"property_value_38" : 1706.5999999999999,
			"property_value_39" : 1758.8,
			"property_value_4" : 1226.0,
			"property_value_40" : 1821.0999999999999,
			"property_value_41" : 1897.0,
			"property_value_42" : 1992.0,
			"property_value_43" : 2115.5,
			"property_value_44" : 2284.1999999999998,
			"property_value_45" : 2531.1999999999998,
			"property_value_46" : 2935.5999999999999,
			"property_value_47" : 3738.6999999999998,
			"property_value_48" : 6201.1000000000004,
			"property_value_49" : 167230.0,
			"property_value_5" : 1229.8,
			"property_value_6" : 1234.0,
			"property_value_7" : 1238.5999999999999,
			"property_value_8" : 1243.5999999999999,
			"property_value_9" : 1249.0,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		},
		"FluidProperties:Saturated 7" : 
		{
			"fluid_name" : "R404a",
			"fluid_phase" : "FluidGas",
			"fluid_property_type" : "SpecificHeat",
			"property_value_1" : 700.47000000000003,
			"property_value_10" : 787.88999999999999,
			"property_value_11" : 798.65999999999997,
			"property_value_12" : 809.72000000000003,
			"property_value_13" : 821.11000000000001,
			"property_value_14" : 832.86000000000001,
			"property_value_15" : 844.99000000000001,
			"property_value_16" : 857.55999999999995,
			"property_value_17" : 870.59000000000003,
			"property_value_18" : 884.14999999999998,
			"property_value_19" : 898.26999999999998,
			"property_value_2" : 709.55999999999995,
			"property_value_20" : 913.00999999999999,
			"property_value_21" : 928.42999999999995,
			"property_value_22" : 944.62,
			"property_value_23" : 961.64999999999998,
			"property_value_24" : 979.61000000000001,
			"property_value_25" : 998.63,
			"property_value_26" : 1018.8,
			"property_value_27" : 1040.4000000000001,
			"property_value_28" : 1063.4000000000001,
			"property_value_29" : 1088.2,
			"property_value_3" : 718.76999999999998,
			"property_value_30" : 1115.0999999999999,
			"property_value_31" : 1144.2,
			"property_value_32" : 1176.2,
			"property_value_33" : 1211.4000000000001,
			"property_value_34" : 1250.5999999999999,
			"property_value_35" : 1294.5999999999999,
			"property_value_36" : 1344.5,
			"property_value_37" : 1401.8,
			"property_value_38" : 1468.5,
			"property_value_39" : 1547.5,
			"property_value_4" : 728.12,
			"property_value_40" : 1642.8,
			"property_value_41" : 1760.7,
			"property_value_42" : 1910.7,
			"property_value_43" : 2109.0,
			"property_value_44" : 2384.0999999999999,
			"property_value_45" : 2793.0,
			"property_value_46" : 3466.5999999999999,
			"property_value_47" : 4789.5,
			"property_value_48" : 8599.8999999999996,
			"property_value_49" : 168470.0,
			"property_value_5" : 737.61000000000001,
			"property_value_6" : 747.26999999999998,
			"property_value_7" : 757.10000000000002,
			"property_value_8" : 767.13999999999999,
			"property_value_9" : 777.38999999999999,
			"temperature_values_name" : "R404aSaturatedTemperatures"
		}
	},
	"FluidProperties:Superheated" : 
	{
		"FluidProperties:Superheated 1" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 22928.0,
			"property_value_1" : 324000.0,
			"property_value_10" : 352440.0,
			"property_value_11" : 354730.0,
			"property_value_12" : 357040.0,
			"property_value_13" : 359370.0,
			"property_value_14" : 361710.0,
			"property_value_15" : 364060.0,
			"property_value_16" : 366430.0,
			"property_value_17" : 368820.0,
			"property_value_18" : 371230.0,
			"property_value_19" : 373650.0,
			"property_value_2" : 328220.0,
			"property_value_20" : 376090.0,
			"property_value_21" : 378540.0,
			"property_value_22" : 381010.0,
			"property_value_23" : 383500.0,
			"property_value_24" : 386000.0,
			"property_value_25" : 388520.0,
			"property_value_26" : 391060.0,
			"property_value_27" : 393610.0,
			"property_value_28" : 396180.0,
			"property_value_29" : 398760.0,
			"property_value_3" : 332500.0,
			"property_value_30" : 401360.0,
			"property_value_31" : 403980.0,
			"property_value_32" : 406610.0,
			"property_value_33" : 409260.0,
			"property_value_34" : 411920.0,
			"property_value_35" : 414600.0,
			"property_value_36" : 417300.0,
			"property_value_37" : 420010.0,
			"property_value_38" : 422740.0,
			"property_value_39" : 425480.0,
			"property_value_4" : 336830.0,
			"property_value_40" : 428240.0,
			"property_value_41" : 431020.0,
			"property_value_42" : 433810.0,
			"property_value_43" : 436610.0,
			"property_value_44" : 439430.0,
			"property_value_45" : 442270.0,
			"property_value_5" : 341210.0,
			"property_value_6" : 343430.0,
			"property_value_7" : 345660.0,
			"property_value_8" : 347910.0,
			"property_value_9" : 350170.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 10" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 89542.0,
			"property_value_1" : 0.0,
			"property_value_10" : 4.5290999999999997,
			"property_value_11" : 4.4657,
			"property_value_12" : 4.4043999999999999,
			"property_value_13" : 4.3449999999999998,
			"property_value_14" : 4.2874999999999996,
			"property_value_15" : 4.2317,
			"property_value_16" : 4.1775000000000002,
			"property_value_17" : 4.1249000000000002,
			"property_value_18" : 4.0736999999999997,
			"property_value_19" : 4.024,
			"property_value_2" : 0.0,
			"property_value_20" : 3.9756,
			"property_value_21" : 3.9283999999999999,
			"property_value_22" : 3.8824999999999998,
			"property_value_23" : 3.8378000000000001,
			"property_value_24" : 3.7942,
			"property_value_25" : 3.7515999999999998,
			"property_value_26" : 3.7101000000000002,
			"property_value_27" : 3.6695000000000002,
			"property_value_28" : 3.6299000000000001,
			"property_value_29" : 3.5912000000000002,
			"property_value_3" : 0.0,
			"property_value_30" : 3.5533999999999999,
			"property_value_31" : 3.5164,
			"property_value_32" : 3.4802,
			"property_value_33" : 3.4449000000000001,
			"property_value_34" : 3.4102000000000001,
			"property_value_35" : 3.3763000000000001,
			"property_value_36" : 3.3431000000000002,
			"property_value_37" : 3.3106,
			"property_value_38" : 3.2787000000000002,
			"property_value_39" : 3.2475000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 3.2168999999999999,
			"property_value_41" : 3.1869000000000001,
			"property_value_42" : 3.1574,
			"property_value_43" : 3.1286,
			"property_value_44" : 3.1002000000000001,
			"property_value_45" : 3.0724,
			"property_value_5" : 4.8817000000000004,
			"property_value_6" : 4.8059000000000003,
			"property_value_7" : 4.7328999999999999,
			"property_value_8" : 4.6624999999999996,
			"property_value_9" : 4.5946999999999996,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 11" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 103650.0,
			"property_value_1" : 0.0,
			"property_value_10" : 349990.0,
			"property_value_11" : 352380.0,
			"property_value_12" : 354790.0,
			"property_value_13" : 357210.0,
			"property_value_14" : 359640.0,
			"property_value_15" : 362070.0,
			"property_value_16" : 364520.0,
			"property_value_17" : 366980.0,
			"property_value_18" : 369460.0,
			"property_value_19" : 371940.0,
			"property_value_2" : 0.0,
			"property_value_20" : 374440.0,
			"property_value_21" : 376950.0,
			"property_value_22" : 379480.0,
			"property_value_23" : 382010.0,
			"property_value_24" : 384560.0,
			"property_value_25" : 387130.0,
			"property_value_26" : 389710.0,
			"property_value_27" : 392300.0,
			"property_value_28" : 394910.0,
			"property_value_29" : 397530.0,
			"property_value_3" : 0.0,
			"property_value_30" : 400160.0,
			"property_value_31" : 402810.0,
			"property_value_32" : 405480.0,
			"property_value_33" : 408160.0,
			"property_value_34" : 410850.0,
			"property_value_35" : 413560.0,
			"property_value_36" : 416280.0,
			"property_value_37" : 419020.0,
			"property_value_38" : 421770.0,
			"property_value_39" : 424540.0,
			"property_value_4" : 0.0,
			"property_value_40" : 427320.0,
			"property_value_41" : 430120.0,
			"property_value_42" : 432930.0,
			"property_value_43" : 435750.0,
			"property_value_44" : 438590.0,
			"property_value_45" : 441450.0,
			"property_value_5" : 0.0,
			"property_value_6" : 340470.0,
			"property_value_7" : 342840.0,
			"property_value_8" : 345220.0,
			"property_value_9" : 347600.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 12" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 103650.0,
			"property_value_1" : 0.0,
			"property_value_10" : 5.2723000000000004,
			"property_value_11" : 5.1970000000000001,
			"property_value_12" : 5.1242999999999999,
			"property_value_13" : 5.0540000000000003,
			"property_value_14" : 4.9859,
			"property_value_15" : 4.9199000000000002,
			"property_value_16" : 4.8559999999999999,
			"property_value_17" : 4.7938999999999998,
			"property_value_18" : 4.7336,
			"property_value_19" : 4.6749999999999998,
			"property_value_2" : 0.0,
			"property_value_20" : 4.6180000000000003,
			"property_value_21" : 4.5625999999999998,
			"property_value_22" : 4.5087000000000002,
			"property_value_23" : 4.4561000000000002,
			"property_value_24" : 4.4048999999999996,
			"property_value_25" : 4.3550000000000004,
			"property_value_26" : 4.3063000000000002,
			"property_value_27" : 4.2587999999999999,
			"property_value_28" : 4.2123999999999997,
			"property_value_29" : 4.1670999999999996,
			"property_value_3" : 0.0,
			"property_value_30" : 4.1228999999999996,
			"property_value_31" : 4.0796000000000001,
			"property_value_32" : 4.0373000000000001,
			"property_value_33" : 3.996,
			"property_value_34" : 3.9554999999999998,
			"property_value_35" : 3.9159000000000002,
			"property_value_36" : 3.8772000000000002,
			"property_value_37" : 3.8391999999999999,
			"property_value_38" : 3.802,
			"property_value_39" : 3.7656000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 3.7299000000000002,
			"property_value_41" : 3.6949000000000001,
			"property_value_42" : 3.6606000000000001,
			"property_value_43" : 3.6269,
			"property_value_44" : 3.5939000000000001,
			"property_value_45" : 3.5615000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 5.6021999999999998,
			"property_value_7" : 5.5149999999999997,
			"property_value_8" : 5.4310999999999998,
			"property_value_9" : 5.3502000000000001,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 13" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 119450.0,
			"property_value_1" : 0.0,
			"property_value_10" : 349500.0,
			"property_value_11" : 351920.0,
			"property_value_12" : 354340.0,
			"property_value_13" : 356780.0,
			"property_value_14" : 359220.0,
			"property_value_15" : 361680.0,
			"property_value_16" : 364140.0,
			"property_value_17" : 366620.0,
			"property_value_18" : 369110.0,
			"property_value_19" : 371600.0,
			"property_value_2" : 0.0,
			"property_value_20" : 374110.0,
			"property_value_21" : 376640.0,
			"property_value_22" : 379170.0,
			"property_value_23" : 381720.0,
			"property_value_24" : 384280.0,
			"property_value_25" : 386850.0,
			"property_value_26" : 389440.0,
			"property_value_27" : 392040.0,
			"property_value_28" : 394660.0,
			"property_value_29" : 397290.0,
			"property_value_3" : 0.0,
			"property_value_30" : 399930.0,
			"property_value_31" : 402580.0,
			"property_value_32" : 405260.0,
			"property_value_33" : 407940.0,
			"property_value_34" : 410640.0,
			"property_value_35" : 413350.0,
			"property_value_36" : 416080.0,
			"property_value_37" : 418820.0,
			"property_value_38" : 421580.0,
			"property_value_39" : 424350.0,
			"property_value_4" : 0.0,
			"property_value_40" : 427140.0,
			"property_value_41" : 429940.0,
			"property_value_42" : 432750.0,
			"property_value_43" : 435580.0,
			"property_value_44" : 438430.0,
			"property_value_45" : 441290.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 342280.0,
			"property_value_8" : 344680.0,
			"property_value_9" : 347090.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 14" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 119450.0,
			"property_value_1" : 0.0,
			"property_value_10" : 6.1150000000000002,
			"property_value_11" : 6.0256999999999996,
			"property_value_12" : 5.9396000000000004,
			"property_value_13" : 5.8563999999999998,
			"property_value_14" : 5.7759999999999998,
			"property_value_15" : 5.6981000000000002,
			"property_value_16" : 5.6227,
			"property_value_17" : 5.5496999999999996,
			"property_value_18" : 5.4787999999999997,
			"property_value_19" : 5.4099000000000004,
			"property_value_2" : 0.0,
			"property_value_20" : 5.3430999999999997,
			"property_value_21" : 5.2781000000000002,
			"property_value_22" : 5.2148000000000003,
			"property_value_23" : 5.1532999999999998,
			"property_value_24" : 5.0933999999999999,
			"property_value_25" : 5.0350000000000001,
			"property_value_26" : 4.9781000000000004,
			"property_value_27" : 4.9226000000000001,
			"property_value_28" : 4.8684000000000003,
			"property_value_29" : 4.8155000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 4.7638999999999996,
			"property_value_31" : 4.7134999999999998,
			"property_value_32" : 4.6642000000000001,
			"property_value_33" : 4.6159999999999997,
			"property_value_34" : 4.5689000000000002,
			"property_value_35" : 4.5228000000000002,
			"property_value_36" : 4.4776999999999996,
			"property_value_37" : 4.4335000000000004,
			"property_value_38" : 4.3902999999999999,
			"property_value_39" : 4.3479000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 4.3064,
			"property_value_41" : 4.2657999999999996,
			"property_value_42" : 4.2259000000000002,
			"property_value_43" : 4.1867999999999999,
			"property_value_44" : 4.1485000000000003,
			"property_value_45" : 4.1109,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 6.4038000000000004,
			"property_value_8" : 6.3037999999999998,
			"property_value_9" : 6.2076000000000002,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 15" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 137060.0,
			"property_value_1" : 0.0,
			"property_value_10" : 348950.0,
			"property_value_11" : 351390.0,
			"property_value_12" : 353840.0,
			"property_value_13" : 356300.0,
			"property_value_14" : 358760.0,
			"property_value_15" : 361230.0,
			"property_value_16" : 363720.0,
			"property_value_17" : 366210.0,
			"property_value_18" : 368710.0,
			"property_value_19" : 371220.0,
			"property_value_2" : 0.0,
			"property_value_20" : 373750.0,
			"property_value_21" : 376280.0,
			"property_value_22" : 378830.0,
			"property_value_23" : 381390.0,
			"property_value_24" : 383960.0,
			"property_value_25" : 386540.0,
			"property_value_26" : 389140.0,
			"property_value_27" : 391750.0,
			"property_value_28" : 394380.0,
			"property_value_29" : 397010.0,
			"property_value_3" : 0.0,
			"property_value_30" : 399660.0,
			"property_value_31" : 402330.0,
			"property_value_32" : 405010.0,
			"property_value_33" : 407700.0,
			"property_value_34" : 410400.0,
			"property_value_35" : 413120.0,
			"property_value_36" : 415860.0,
			"property_value_37" : 418610.0,
			"property_value_38" : 421370.0,
			"property_value_39" : 424150.0,
			"property_value_4" : 0.0,
			"property_value_40" : 426940.0,
			"property_value_41" : 429740.0,
			"property_value_42" : 432560.0,
			"property_value_43" : 435390.0,
			"property_value_44" : 438240.0,
			"property_value_45" : 441100.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 344080.0,
			"property_value_9" : 346510.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 16" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 137060.0,
			"property_value_1" : 0.0,
			"property_value_10" : 7.0675999999999997,
			"property_value_11" : 6.9618000000000002,
			"property_value_12" : 6.8598999999999997,
			"property_value_13" : 6.7615999999999996,
			"property_value_14" : 6.6666999999999996,
			"property_value_15" : 6.5750000000000002,
			"property_value_16" : 6.4863,
			"property_value_17" : 6.4004000000000003,
			"property_value_18" : 6.3170999999999999,
			"property_value_19" : 6.2363999999999997,
			"property_value_2" : 0.0,
			"property_value_20" : 6.1581000000000001,
			"property_value_21" : 6.0819999999999999,
			"property_value_22" : 6.0080999999999998,
			"property_value_23" : 5.9362000000000004,
			"property_value_24" : 5.8662000000000001,
			"property_value_25" : 5.7980999999999998,
			"property_value_26" : 5.7317,
			"property_value_27" : 5.6670999999999996,
			"property_value_28" : 5.6040000000000001,
			"property_value_29" : 5.5425000000000004,
			"property_value_3" : 0.0,
			"property_value_30" : 5.4824000000000002,
			"property_value_31" : 5.4238,
			"property_value_32" : 5.3665000000000003,
			"property_value_33" : 5.3106,
			"property_value_34" : 5.2558999999999996,
			"property_value_35" : 5.2023999999999999,
			"property_value_36" : 5.1501000000000001,
			"property_value_37" : 5.0987999999999998,
			"property_value_38" : 5.0487000000000002,
			"property_value_39" : 4.9996999999999998,
			"property_value_4" : 0.0,
			"property_value_40" : 4.9516,
			"property_value_41" : 4.9044999999999996,
			"property_value_42" : 4.8583999999999996,
			"property_value_43" : 4.8131000000000004,
			"property_value_44" : 4.7687999999999997,
			"property_value_45" : 4.7252999999999998,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 7.2919999999999998,
			"property_value_9" : 7.1776,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 17" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 156640.0,
			"property_value_1" : 0.0,
			"property_value_10" : 348330.0,
			"property_value_11" : 350800.0,
			"property_value_12" : 353280.0,
			"property_value_13" : 355760.0,
			"property_value_14" : 358240.0,
			"property_value_15" : 360740.0,
			"property_value_16" : 363240.0,
			"property_value_17" : 365750.0,
			"property_value_18" : 368270.0,
			"property_value_19" : 370800.0,
			"property_value_2" : 0.0,
			"property_value_20" : 373340.0,
			"property_value_21" : 375890.0,
			"property_value_22" : 378450.0,
			"property_value_23" : 381020.0,
			"property_value_24" : 383600.0,
			"property_value_25" : 386200.0,
			"property_value_26" : 388810.0,
			"property_value_27" : 391430.0,
			"property_value_28" : 394060.0,
			"property_value_29" : 396710.0,
			"property_value_3" : 0.0,
			"property_value_30" : 399370.0,
			"property_value_31" : 402040.0,
			"property_value_32" : 404730.0,
			"property_value_33" : 407430.0,
			"property_value_34" : 410140.0,
			"property_value_35" : 412870.0,
			"property_value_36" : 415610.0,
			"property_value_37" : 418360.0,
			"property_value_38" : 421130.0,
			"property_value_39" : 423910.0,
			"property_value_4" : 0.0,
			"property_value_40" : 426710.0,
			"property_value_41" : 429520.0,
			"property_value_42" : 432340.0,
			"property_value_43" : 435180.0,
			"property_value_44" : 438040.0,
			"property_value_45" : 440900.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 345870.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 18" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 156640.0,
			"property_value_1" : 0.0,
			"property_value_10" : 8.1440000000000001,
			"property_value_11" : 8.0184999999999995,
			"property_value_12" : 7.8978999999999999,
			"property_value_13" : 7.7817999999999996,
			"property_value_14" : 7.6699000000000002,
			"property_value_15" : 7.5620000000000003,
			"property_value_16" : 7.4577,
			"property_value_17" : 7.3569000000000004,
			"property_value_18" : 7.2592999999999996,
			"property_value_19" : 7.1646999999999998,
			"property_value_2" : 0.0,
			"property_value_20" : 7.0731000000000002,
			"property_value_21" : 6.9842000000000004,
			"property_value_22" : 6.8978999999999999,
			"property_value_23" : 6.8140000000000001,
			"property_value_24" : 6.7324999999999999,
			"property_value_25" : 6.6532,
			"property_value_26" : 6.5759999999999996,
			"property_value_27" : 6.5007999999999999,
			"property_value_28" : 6.4275000000000002,
			"property_value_29" : 6.3560999999999996,
			"property_value_3" : 0.0,
			"property_value_30" : 6.2864000000000004,
			"property_value_31" : 6.2183999999999999,
			"property_value_32" : 6.1520999999999999,
			"property_value_33" : 6.0872000000000002,
			"property_value_34" : 6.0239000000000003,
			"property_value_35" : 5.9619999999999997,
			"property_value_36" : 5.9015000000000004,
			"property_value_37" : 5.8422999999999998,
			"property_value_38" : 5.7843,
			"property_value_39" : 5.7275999999999998,
			"property_value_4" : 0.0,
			"property_value_40" : 5.6721000000000004,
			"property_value_41" : 5.6177000000000001,
			"property_value_42" : 5.5644999999999998,
			"property_value_43" : 5.5122999999999998,
			"property_value_44" : 5.4611000000000001,
			"property_value_45" : 5.4109999999999996,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 8.2745999999999995,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 19" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 178310.0,
			"property_value_1" : 0.0,
			"property_value_10" : 347640.0,
			"property_value_11" : 350140.0,
			"property_value_12" : 352640.0,
			"property_value_13" : 355150.0,
			"property_value_14" : 357660.0,
			"property_value_15" : 360180.0,
			"property_value_16" : 362700.0,
			"property_value_17" : 365230.0,
			"property_value_18" : 367770.0,
			"property_value_19" : 370320.0,
			"property_value_2" : 0.0,
			"property_value_20" : 372880.0,
			"property_value_21" : 375440.0,
			"property_value_22" : 378020.0,
			"property_value_23" : 380610.0,
			"property_value_24" : 383210.0,
			"property_value_25" : 385810.0,
			"property_value_26" : 388430.0,
			"property_value_27" : 391070.0,
			"property_value_28" : 393710.0,
			"property_value_29" : 396370.0,
			"property_value_3" : 0.0,
			"property_value_30" : 399040.0,
			"property_value_31" : 401720.0,
			"property_value_32" : 404420.0,
			"property_value_33" : 407120.0,
			"property_value_34" : 409850.0,
			"property_value_35" : 412580.0,
			"property_value_36" : 415330.0,
			"property_value_37" : 418090.0,
			"property_value_38" : 420870.0,
			"property_value_39" : 423650.0,
			"property_value_4" : 0.0,
			"property_value_40" : 426460.0,
			"property_value_41" : 429270.0,
			"property_value_42" : 432100.0,
			"property_value_43" : 434950.0,
			"property_value_44" : 437810.0,
			"property_value_45" : 440680.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 2" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 22928.0,
			"property_value_1" : 1.3625,
			"property_value_10" : 1.1303000000000001,
			"property_value_11" : 1.1158999999999999,
			"property_value_12" : 1.1019000000000001,
			"property_value_13" : 1.0883,
			"property_value_14" : 1.075,
			"property_value_15" : 1.0620000000000001,
			"property_value_16" : 1.0492999999999999,
			"property_value_17" : 1.0369999999999999,
			"property_value_18" : 1.0248999999999999,
			"property_value_19" : 1.0132000000000001,
			"property_value_2" : 1.3201000000000001,
			"property_value_20" : 1.0017,
			"property_value_21" : 0.99048999999999998,
			"property_value_22" : 0.97953000000000001,
			"property_value_23" : 0.96880999999999995,
			"property_value_24" : 0.95833999999999997,
			"property_value_25" : 0.94808999999999999,
			"property_value_26" : 0.93806,
			"property_value_27" : 0.92825000000000002,
			"property_value_28" : 0.91864999999999997,
			"property_value_29" : 0.90924000000000005,
			"property_value_3" : 1.2805,
			"property_value_30" : 0.90003,
			"property_value_31" : 0.89100999999999997,
			"property_value_32" : 0.88217000000000001,
			"property_value_33" : 0.87351000000000001,
			"property_value_34" : 0.86502000000000001,
			"property_value_35" : 0.85668999999999995,
			"property_value_36" : 0.84853000000000001,
			"property_value_37" : 0.84052000000000004,
			"property_value_38" : 0.83265999999999996,
			"property_value_39" : 0.82494999999999996,
			"property_value_4" : 1.2435,
			"property_value_40" : 0.81738,
			"property_value_41" : 0.80996000000000001,
			"property_value_42" : 0.80266000000000004,
			"property_value_43" : 0.79549999999999998,
			"property_value_44" : 0.78847,
			"property_value_45" : 0.78156000000000003,
			"property_value_5" : 1.2088000000000001,
			"property_value_6" : 1.1921999999999999,
			"property_value_7" : 1.1759999999999999,
			"property_value_8" : 1.1604000000000001,
			"property_value_9" : 1.1452,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 20" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 178310.0,
			"property_value_1" : 0.0,
			"property_value_10" : 9.3574999999999999,
			"property_value_11" : 9.2086000000000006,
			"property_value_12" : 9.0658999999999992,
			"property_value_13" : 8.9286999999999992,
			"property_value_14" : 8.7967999999999993,
			"property_value_15" : 8.6697000000000006,
			"property_value_16" : 8.5472000000000001,
			"property_value_17" : 8.4289000000000005,
			"property_value_18" : 8.3146000000000004,
			"property_value_19" : 8.2040000000000006,
			"property_value_2" : 0.0,
			"property_value_20" : 8.0968999999999998,
			"property_value_21" : 7.9931999999999999,
			"property_value_22" : 7.8925999999999998,
			"property_value_23" : 7.7949000000000002,
			"property_value_24" : 7.7000999999999999,
			"property_value_25" : 7.6078999999999999,
			"property_value_26" : 7.5182000000000002,
			"property_value_27" : 7.431,
			"property_value_28" : 7.3460999999999999,
			"property_value_29" : 7.2633000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 7.1825999999999999,
			"property_value_31" : 7.1040000000000001,
			"property_value_32" : 7.0271999999999997,
			"property_value_33" : 6.9523000000000001,
			"property_value_34" : 6.8792,
			"property_value_35" : 6.8076999999999996,
			"property_value_36" : 6.7378,
			"property_value_37" : 6.6696,
			"property_value_38" : 6.6028000000000002,
			"property_value_39" : 6.5374999999999996,
			"property_value_4" : 0.0,
			"property_value_40" : 6.4734999999999996,
			"property_value_41" : 6.4108999999999998,
			"property_value_42" : 6.3495999999999997,
			"property_value_43" : 6.2896000000000001,
			"property_value_44" : 6.2306999999999997,
			"property_value_45" : 6.1730999999999998,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 21" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 202230.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 349400.0,
			"property_value_12" : 351940.0,
			"property_value_13" : 354470.0,
			"property_value_14" : 357010.0,
			"property_value_15" : 359560.0,
			"property_value_16" : 362110.0,
			"property_value_17" : 364660.0,
			"property_value_18" : 367220.0,
			"property_value_19" : 369790.0,
			"property_value_2" : 0.0,
			"property_value_20" : 372370.0,
			"property_value_21" : 374950.0,
			"property_value_22" : 377550.0,
			"property_value_23" : 380150.0,
			"property_value_24" : 382760.0,
			"property_value_25" : 385390.0,
			"property_value_26" : 388020.0,
			"property_value_27" : 390670.0,
			"property_value_28" : 393320.0,
			"property_value_29" : 395990.0,
			"property_value_3" : 0.0,
			"property_value_30" : 398670.0,
			"property_value_31" : 401370.0,
			"property_value_32" : 404070.0,
			"property_value_33" : 406790.0,
			"property_value_34" : 409520.0,
			"property_value_35" : 412260.0,
			"property_value_36" : 415020.0,
			"property_value_37" : 417790.0,
			"property_value_38" : 420570.0,
			"property_value_39" : 423370.0,
			"property_value_4" : 0.0,
			"property_value_40" : 426180.0,
			"property_value_41" : 429000.0,
			"property_value_42" : 431840.0,
			"property_value_43" : 434690.0,
			"property_value_44" : 437550.0,
			"property_value_45" : 440430.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 22" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 202230.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 10.548999999999999,
			"property_value_12" : 10.379,
			"property_value_13" : 10.217000000000001,
			"property_value_14" : 10.061999999999999,
			"property_value_15" : 9.9120000000000008,
			"property_value_16" : 9.7680000000000007,
			"property_value_17" : 9.6292000000000009,
			"property_value_18" : 9.4954000000000001,
			"property_value_19" : 9.3660999999999994,
			"property_value_2" : 0.0,
			"property_value_20" : 9.2409999999999997,
			"property_value_21" : 9.1201000000000008,
			"property_value_22" : 9.0029000000000003,
			"property_value_23" : 8.8893000000000004,
			"property_value_24" : 8.7790999999999997,
			"property_value_25" : 8.6721000000000004,
			"property_value_26" : 8.5680999999999994,
			"property_value_27" : 8.4671000000000003,
			"property_value_28" : 8.3687000000000005,
			"property_value_29" : 8.2729999999999997,
			"property_value_3" : 0.0,
			"property_value_30" : 8.1798000000000002,
			"property_value_31" : 8.0890000000000004,
			"property_value_32" : 8.0004000000000008,
			"property_value_33" : 7.9139999999999997,
			"property_value_34" : 7.8296999999999999,
			"property_value_35" : 7.7473999999999998,
			"property_value_36" : 7.6669999999999998,
			"property_value_37" : 7.5884,
			"property_value_38" : 7.5115999999999996,
			"property_value_39" : 7.4364999999999997,
			"property_value_4" : 0.0,
			"property_value_40" : 7.3630000000000004,
			"property_value_41" : 7.2911000000000001,
			"property_value_42" : 7.2207999999999997,
			"property_value_43" : 7.1519000000000004,
			"property_value_44" : 7.0843999999999996,
			"property_value_45" : 7.0182000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 23" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 228560.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 351140.0,
			"property_value_13" : 353720.0,
			"property_value_14" : 356290.0,
			"property_value_15" : 358860.0,
			"property_value_16" : 361440.0,
			"property_value_17" : 364020.0,
			"property_value_18" : 366610.0,
			"property_value_19" : 369200.0,
			"property_value_2" : 0.0,
			"property_value_20" : 371800.0,
			"property_value_21" : 374410.0,
			"property_value_22" : 377020.0,
			"property_value_23" : 379640.0,
			"property_value_24" : 382270.0,
			"property_value_25" : 384910.0,
			"property_value_26" : 387560.0,
			"property_value_27" : 390220.0,
			"property_value_28" : 392890.0,
			"property_value_29" : 395570.0,
			"property_value_3" : 0.0,
			"property_value_30" : 398270.0,
			"property_value_31" : 400970.0,
			"property_value_32" : 403690.0,
			"property_value_33" : 406420.0,
			"property_value_34" : 409160.0,
			"property_value_35" : 411910.0,
			"property_value_36" : 414680.0,
			"property_value_37" : 417460.0,
			"property_value_38" : 420250.0,
			"property_value_39" : 423050.0,
			"property_value_4" : 0.0,
			"property_value_40" : 425870.0,
			"property_value_41" : 428700.0,
			"property_value_42" : 431540.0,
			"property_value_43" : 434400.0,
			"property_value_44" : 437270.0,
			"property_value_45" : 440160.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 24" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 228560.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 11.856999999999999,
			"property_value_13" : 11.664999999999999,
			"property_value_14" : 11.481,
			"property_value_15" : 11.304,
			"property_value_16" : 11.135,
			"property_value_17" : 10.972,
			"property_value_18" : 10.815,
			"property_value_19" : 10.664,
			"property_value_2" : 0.0,
			"property_value_20" : 10.518000000000001,
			"property_value_21" : 10.377000000000001,
			"property_value_22" : 10.241,
			"property_value_23" : 10.109,
			"property_value_24" : 9.9806000000000008,
			"property_value_25" : 9.8565000000000005,
			"property_value_26" : 9.7361000000000004,
			"property_value_27" : 9.6190999999999995,
			"property_value_28" : 9.5053999999999998,
			"property_value_29" : 9.3948999999999998,
			"property_value_3" : 0.0,
			"property_value_30" : 9.2873000000000001,
			"property_value_31" : 9.1824999999999992,
			"property_value_32" : 9.0805000000000007,
			"property_value_33" : 8.9809999999999999,
			"property_value_34" : 8.8840000000000003,
			"property_value_35" : 8.7894000000000005,
			"property_value_36" : 8.6969999999999992,
			"property_value_37" : 8.6067,
			"property_value_38" : 8.5185999999999993,
			"property_value_39" : 8.4323999999999995,
			"property_value_4" : 0.0,
			"property_value_40" : 8.3482000000000003,
			"property_value_41" : 8.2658000000000005,
			"property_value_42" : 8.1852,
			"property_value_43" : 8.1062999999999992,
			"property_value_44" : 8.0289999999999999,
			"property_value_45" : 7.9534000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 25" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 257430.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 352870.0,
			"property_value_14" : 355480.0,
			"property_value_15" : 358090.0,
			"property_value_16" : 360700.0,
			"property_value_17" : 363310.0,
			"property_value_18" : 365930.0,
			"property_value_19" : 368550.0,
			"property_value_2" : 0.0,
			"property_value_20" : 371170.0,
			"property_value_21" : 373800.0,
			"property_value_22" : 376430.0,
			"property_value_23" : 379080.0,
			"property_value_24" : 381730.0,
			"property_value_25" : 384390.0,
			"property_value_26" : 387050.0,
			"property_value_27" : 389730.0,
			"property_value_28" : 392420.0,
			"property_value_29" : 395110.0,
			"property_value_3" : 0.0,
			"property_value_30" : 397820.0,
			"property_value_31" : 400540.0,
			"property_value_32" : 403270.0,
			"property_value_33" : 406010.0,
			"property_value_34" : 408760.0,
			"property_value_35" : 411520.0,
			"property_value_36" : 414300.0,
			"property_value_37" : 417090.0,
			"property_value_38" : 419890.0,
			"property_value_39" : 422700.0,
			"property_value_4" : 0.0,
			"property_value_40" : 425530.0,
			"property_value_41" : 428370.0,
			"property_value_42" : 431220.0,
			"property_value_43" : 434080.0,
			"property_value_44" : 436960.0,
			"property_value_45" : 439850.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 26" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 257430.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 13.289,
			"property_value_14" : 13.071,
			"property_value_15" : 12.862,
			"property_value_16" : 12.663,
			"property_value_17" : 12.471,
			"property_value_18" : 12.288,
			"property_value_19" : 12.111000000000001,
			"property_value_2" : 0.0,
			"property_value_20" : 11.94,
			"property_value_21" : 11.776,
			"property_value_22" : 11.617000000000001,
			"property_value_23" : 11.464,
			"property_value_24" : 11.315,
			"property_value_25" : 11.170999999999999,
			"property_value_26" : 11.032,
			"property_value_27" : 10.897,
			"property_value_28" : 10.765000000000001,
			"property_value_29" : 10.638,
			"property_value_3" : 0.0,
			"property_value_30" : 10.513999999999999,
			"property_value_31" : 10.393000000000001,
			"property_value_32" : 10.276,
			"property_value_33" : 10.161,
			"property_value_34" : 10.050000000000001,
			"property_value_35" : 9.9412000000000003,
			"property_value_36" : 9.8352000000000004,
			"property_value_37" : 9.7317999999999998,
			"property_value_38" : 9.6308000000000007,
			"property_value_39" : 9.5321999999999996,
			"property_value_4" : 0.0,
			"property_value_40" : 9.4358000000000004,
			"property_value_41" : 9.3414999999999999,
			"property_value_42" : 9.2493999999999996,
			"property_value_43" : 9.1592000000000002,
			"property_value_44" : 9.0709999999999997,
			"property_value_45" : 8.9847000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 27" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 289020.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 354580.0,
			"property_value_15" : 357230.0,
			"property_value_16" : 359880.0,
			"property_value_17" : 362520.0,
			"property_value_18" : 365170.0,
			"property_value_19" : 367820.0,
			"property_value_2" : 0.0,
			"property_value_20" : 370470.0,
			"property_value_21" : 373130.0,
			"property_value_22" : 375790.0,
			"property_value_23" : 378450.0,
			"property_value_24" : 381120.0,
			"property_value_25" : 383800.0,
			"property_value_26" : 386490.0,
			"property_value_27" : 389190.0,
			"property_value_28" : 391890.0,
			"property_value_29" : 394600.0,
			"property_value_3" : 0.0,
			"property_value_30" : 397330.0,
			"property_value_31" : 400060.0,
			"property_value_32" : 402800.0,
			"property_value_33" : 405560.0,
			"property_value_34" : 408320.0,
			"property_value_35" : 411100.0,
			"property_value_36" : 413880.0,
			"property_value_37" : 416680.0,
			"property_value_38" : 419500.0,
			"property_value_39" : 422320.0,
			"property_value_4" : 0.0,
			"property_value_40" : 425150.0,
			"property_value_41" : 428000.0,
			"property_value_42" : 430860.0,
			"property_value_43" : 433740.0,
			"property_value_44" : 436620.0,
			"property_value_45" : 439520.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 28" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 289020.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 14.853999999999999,
			"property_value_15" : 14.608000000000001,
			"property_value_16" : 14.372,
			"property_value_17" : 14.147,
			"property_value_18" : 13.930999999999999,
			"property_value_19" : 13.723000000000001,
			"property_value_2" : 0.0,
			"property_value_20" : 13.523999999999999,
			"property_value_21" : 13.332000000000001,
			"property_value_22" : 13.147,
			"property_value_23" : 12.968999999999999,
			"property_value_24" : 12.795999999999999,
			"property_value_25" : 12.630000000000001,
			"property_value_26" : 12.468,
			"property_value_27" : 12.311999999999999,
			"property_value_28" : 12.161,
			"property_value_29" : 12.013,
			"property_value_3" : 0.0,
			"property_value_30" : 11.871,
			"property_value_31" : 11.731999999999999,
			"property_value_32" : 11.597,
			"property_value_33" : 11.465999999999999,
			"property_value_34" : 11.337999999999999,
			"property_value_35" : 11.212999999999999,
			"property_value_36" : 11.092000000000001,
			"property_value_37" : 10.973000000000001,
			"property_value_38" : 10.858000000000001,
			"property_value_39" : 10.744999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 10.635,
			"property_value_41" : 10.526999999999999,
			"property_value_42" : 10.422000000000001,
			"property_value_43" : 10.319000000000001,
			"property_value_44" : 10.218999999999999,
			"property_value_45" : 10.119999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 29" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 323480.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 356260.0,
			"property_value_16" : 358960.0,
			"property_value_17" : 361640.0,
			"property_value_18" : 364330.0,
			"property_value_19" : 367010.0,
			"property_value_2" : 0.0,
			"property_value_20" : 369700.0,
			"property_value_21" : 372380.0,
			"property_value_22" : 375070.0,
			"property_value_23" : 377760.0,
			"property_value_24" : 380460.0,
			"property_value_25" : 383160.0,
			"property_value_26" : 385870.0,
			"property_value_27" : 388590.0,
			"property_value_28" : 391310.0,
			"property_value_29" : 394040.0,
			"property_value_3" : 0.0,
			"property_value_30" : 396780.0,
			"property_value_31" : 399530.0,
			"property_value_32" : 402290.0,
			"property_value_33" : 405060.0,
			"property_value_34" : 407840.0,
			"property_value_35" : 410630.0,
			"property_value_36" : 413430.0,
			"property_value_37" : 416240.0,
			"property_value_38" : 419060.0,
			"property_value_39" : 421900.0,
			"property_value_4" : 0.0,
			"property_value_40" : 424740.0,
			"property_value_41" : 427600.0,
			"property_value_42" : 430470.0,
			"property_value_43" : 433360.0,
			"property_value_44" : 436250.0,
			"property_value_45" : 439160.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 3" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 33412.0,
			"property_value_1" : 0.0,
			"property_value_10" : 352130.0,
			"property_value_11" : 354430.0,
			"property_value_12" : 356750.0,
			"property_value_13" : 359090.0,
			"property_value_14" : 361440.0,
			"property_value_15" : 363810.0,
			"property_value_16" : 366190.0,
			"property_value_17" : 368590.0,
			"property_value_18" : 371000.0,
			"property_value_19" : 373430.0,
			"property_value_2" : 327670.0,
			"property_value_20" : 375880.0,
			"property_value_21" : 378340.0,
			"property_value_22" : 380810.0,
			"property_value_23" : 383310.0,
			"property_value_24" : 385820.0,
			"property_value_25" : 388340.0,
			"property_value_26" : 390880.0,
			"property_value_27" : 393440.0,
			"property_value_28" : 396010.0,
			"property_value_29" : 398600.0,
			"property_value_3" : 332000.0,
			"property_value_30" : 401210.0,
			"property_value_31" : 403830.0,
			"property_value_32" : 406460.0,
			"property_value_33" : 409120.0,
			"property_value_34" : 411780.0,
			"property_value_35" : 414470.0,
			"property_value_36" : 417170.0,
			"property_value_37" : 419880.0,
			"property_value_38" : 422620.0,
			"property_value_39" : 425360.0,
			"property_value_4" : 336380.0,
			"property_value_40" : 428120.0,
			"property_value_41" : 430900.0,
			"property_value_42" : 433690.0,
			"property_value_43" : 436500.0,
			"property_value_44" : 439330.0,
			"property_value_45" : 442160.0,
			"property_value_5" : 340810.0,
			"property_value_6" : 343050.0,
			"property_value_7" : 345300.0,
			"property_value_8" : 347560.0,
			"property_value_9" : 349840.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 30" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 323480.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 16.562999999999999,
			"property_value_16" : 16.283999999999999,
			"property_value_17" : 16.016999999999999,
			"property_value_18" : 15.763,
			"property_value_19" : 15.52,
			"property_value_2" : 0.0,
			"property_value_20" : 15.286,
			"property_value_21" : 15.061999999999999,
			"property_value_22" : 14.847,
			"property_value_23" : 14.638999999999999,
			"property_value_24" : 14.439,
			"property_value_25" : 14.244999999999999,
			"property_value_26" : 14.058999999999999,
			"property_value_27" : 13.878,
			"property_value_28" : 13.702999999999999,
			"property_value_29" : 13.534000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 13.369,
			"property_value_31" : 13.210000000000001,
			"property_value_32" : 13.055,
			"property_value_33" : 12.904,
			"property_value_34" : 12.757,
			"property_value_35" : 12.615,
			"property_value_36" : 12.476000000000001,
			"property_value_37" : 12.34,
			"property_value_38" : 12.208,
			"property_value_39" : 12.079000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 11.954000000000001,
			"property_value_41" : 11.831,
			"property_value_42" : 11.711,
			"property_value_43" : 11.593999999999999,
			"property_value_44" : 11.48,
			"property_value_45" : 11.368,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 31" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 360990.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 357930.0,
			"property_value_17" : 360660.0,
			"property_value_18" : 363390.0,
			"property_value_19" : 366110.0,
			"property_value_2" : 0.0,
			"property_value_20" : 368840.0,
			"property_value_21" : 371560.0,
			"property_value_22" : 374280.0,
			"property_value_23" : 377000.0,
			"property_value_24" : 379720.0,
			"property_value_25" : 382450.0,
			"property_value_26" : 385190.0,
			"property_value_27" : 387930.0,
			"property_value_28" : 390670.0,
			"property_value_29" : 393420.0,
			"property_value_3" : 0.0,
			"property_value_30" : 396180.0,
			"property_value_31" : 398950.0,
			"property_value_32" : 401730.0,
			"property_value_33" : 404510.0,
			"property_value_34" : 407310.0,
			"property_value_35" : 410110.0,
			"property_value_36" : 412930.0,
			"property_value_37" : 415750.0,
			"property_value_38" : 418590.0,
			"property_value_39" : 421440.0,
			"property_value_4" : 0.0,
			"property_value_40" : 424290.0,
			"property_value_41" : 427160.0,
			"property_value_42" : 430040.0,
			"property_value_43" : 432940.0,
			"property_value_44" : 435840.0,
			"property_value_45" : 438760.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 32" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 360990.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 18.425000000000001,
			"property_value_17" : 18.109000000000002,
			"property_value_18" : 17.809000000000001,
			"property_value_19" : 17.521999999999998,
			"property_value_2" : 0.0,
			"property_value_20" : 17.248000000000001,
			"property_value_21" : 16.986000000000001,
			"property_value_22" : 16.734000000000002,
			"property_value_23" : 16.492000000000001,
			"property_value_24" : 16.259,
			"property_value_25" : 16.035,
			"property_value_26" : 15.819000000000001,
			"property_value_27" : 15.609999999999999,
			"property_value_28" : 15.407999999999999,
			"property_value_29" : 15.212,
			"property_value_3" : 0.0,
			"property_value_30" : 15.023,
			"property_value_31" : 14.839,
			"property_value_32" : 14.661,
			"property_value_33" : 14.488,
			"property_value_34" : 14.32,
			"property_value_35" : 14.157,
			"property_value_36" : 13.997999999999999,
			"property_value_37" : 13.843,
			"property_value_38" : 13.693,
			"property_value_39" : 13.545999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 13.403,
			"property_value_41" : 13.263,
			"property_value_42" : 13.127000000000001,
			"property_value_43" : 12.993,
			"property_value_44" : 12.863,
			"property_value_45" : 12.736000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 33" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 401710.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 359570.0,
			"property_value_18" : 362350.0,
			"property_value_19" : 365120.0,
			"property_value_2" : 0.0,
			"property_value_20" : 367880.0,
			"property_value_21" : 370640.0,
			"property_value_22" : 373400.0,
			"property_value_23" : 376150.0,
			"property_value_24" : 378910.0,
			"property_value_25" : 381670.0,
			"property_value_26" : 384430.0,
			"property_value_27" : 387200.0,
			"property_value_28" : 389970.0,
			"property_value_29" : 392740.0,
			"property_value_3" : 0.0,
			"property_value_30" : 395520.0,
			"property_value_31" : 398310.0,
			"property_value_32" : 401110.0,
			"property_value_33" : 403910.0,
			"property_value_34" : 406730.0,
			"property_value_35" : 409550.0,
			"property_value_36" : 412380.0,
			"property_value_37" : 415220.0,
			"property_value_38" : 418070.0,
			"property_value_39" : 420930.0,
			"property_value_4" : 0.0,
			"property_value_40" : 423800.0,
			"property_value_41" : 426680.0,
			"property_value_42" : 429580.0,
			"property_value_43" : 432480.0,
			"property_value_44" : 435400.0,
			"property_value_45" : 438320.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 34" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 401710.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 20.452000000000002,
			"property_value_18" : 20.094999999999999,
			"property_value_19" : 19.756,
			"property_value_2" : 0.0,
			"property_value_20" : 19.433,
			"property_value_21" : 19.123999999999999,
			"property_value_22" : 18.829999999999998,
			"property_value_23" : 18.547000000000001,
			"property_value_24" : 18.276,
			"property_value_25" : 18.015000000000001,
			"property_value_26" : 17.763999999999999,
			"property_value_27" : 17.521999999999998,
			"property_value_28" : 17.289000000000001,
			"property_value_29" : 17.064,
			"property_value_3" : 0.0,
			"property_value_30" : 16.846,
			"property_value_31" : 16.635000000000002,
			"property_value_32" : 16.43,
			"property_value_33" : 16.231999999999999,
			"property_value_34" : 16.039000000000001,
			"property_value_35" : 15.852,
			"property_value_36" : 15.670999999999999,
			"property_value_37" : 15.494,
			"property_value_38" : 15.321999999999999,
			"property_value_39" : 15.154999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 14.992000000000001,
			"property_value_41" : 14.833,
			"property_value_42" : 14.678000000000001,
			"property_value_43" : 14.526,
			"property_value_44" : 14.378,
			"property_value_45" : 14.234,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 35" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 445820.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 361180.0,
			"property_value_19" : 364000.0,
			"property_value_2" : 0.0,
			"property_value_20" : 366820.0,
			"property_value_21" : 369620.0,
			"property_value_22" : 372430.0,
			"property_value_23" : 375220.0,
			"property_value_24" : 378020.0,
			"property_value_25" : 380810.0,
			"property_value_26" : 383600.0,
			"property_value_27" : 386400.0,
			"property_value_28" : 389190.0,
			"property_value_29" : 392000.0,
			"property_value_3" : 0.0,
			"property_value_30" : 394800.0,
			"property_value_31" : 397610.0,
			"property_value_32" : 400430.0,
			"property_value_33" : 403260.0,
			"property_value_34" : 406090.0,
			"property_value_35" : 408930.0,
			"property_value_36" : 411780.0,
			"property_value_37" : 414640.0,
			"property_value_38" : 417500.0,
			"property_value_39" : 420380.0,
			"property_value_4" : 0.0,
			"property_value_40" : 423260.0,
			"property_value_41" : 426160.0,
			"property_value_42" : 429070.0,
			"property_value_43" : 431980.0,
			"property_value_44" : 434910.0,
			"property_value_45" : 437850.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 36" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 445820.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 22.655000000000001,
			"property_value_19" : 22.251000000000001,
			"property_value_2" : 0.0,
			"property_value_20" : 21.869,
			"property_value_21" : 21.504999999999999,
			"property_value_22" : 21.158999999999999,
			"property_value_23" : 20.827999999999999,
			"property_value_24" : 20.510999999999999,
			"property_value_25" : 20.207000000000001,
			"property_value_26" : 19.916,
			"property_value_27" : 19.635000000000002,
			"property_value_28" : 19.364999999999998,
			"property_value_29" : 19.105,
			"property_value_3" : 0.0,
			"property_value_30" : 18.853999999999999,
			"property_value_31" : 18.611000000000001,
			"property_value_32" : 18.376000000000001,
			"property_value_33" : 18.148,
			"property_value_34" : 17.928000000000001,
			"property_value_35" : 17.713999999999999,
			"property_value_36" : 17.506,
			"property_value_37" : 17.305,
			"property_value_38" : 17.108000000000001,
			"property_value_39" : 16.917999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 16.731999999999999,
			"property_value_41" : 16.550999999999998,
			"property_value_42" : 16.375,
			"property_value_43" : 16.202999999999999,
			"property_value_44" : 16.036000000000001,
			"property_value_45" : 15.872,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 37" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 493490.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 362760.0,
			"property_value_2" : 0.0,
			"property_value_20" : 365630.0,
			"property_value_21" : 368490.0,
			"property_value_22" : 371350.0,
			"property_value_23" : 374190.0,
			"property_value_24" : 377020.0,
			"property_value_25" : 379860.0,
			"property_value_26" : 382690.0,
			"property_value_27" : 385510.0,
			"property_value_28" : 388340.0,
			"property_value_29" : 391180.0,
			"property_value_3" : 0.0,
			"property_value_30" : 394010.0,
			"property_value_31" : 396850.0,
			"property_value_32" : 399690.0,
			"property_value_33" : 402540.0,
			"property_value_34" : 405390.0,
			"property_value_35" : 408250.0,
			"property_value_36" : 411120.0,
			"property_value_37" : 414000.0,
			"property_value_38" : 416880.0,
			"property_value_39" : 419770.0,
			"property_value_4" : 0.0,
			"property_value_40" : 422680.0,
			"property_value_41" : 425590.0,
			"property_value_42" : 428510.0,
			"property_value_43" : 431440.0,
			"property_value_44" : 434380.0,
			"property_value_45" : 437330.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 38" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 493490.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 25.045999999999999,
			"property_value_2" : 0.0,
			"property_value_20" : 24.591000000000001,
			"property_value_21" : 24.16,
			"property_value_22" : 23.75,
			"property_value_23" : 23.361000000000001,
			"property_value_24" : 22.989999999999998,
			"property_value_25" : 22.635000000000002,
			"property_value_26" : 22.295000000000002,
			"property_value_27" : 21.969999999999999,
			"property_value_28" : 21.657,
			"property_value_29" : 21.355,
			"property_value_3" : 0.0,
			"property_value_30" : 21.065000000000001,
			"property_value_31" : 20.785,
			"property_value_32" : 20.515000000000001,
			"property_value_33" : 20.254000000000001,
			"property_value_34" : 20.001000000000001,
			"property_value_35" : 19.756,
			"property_value_36" : 19.518999999999998,
			"property_value_37" : 19.289000000000001,
			"property_value_38" : 19.065000000000001,
			"property_value_39" : 18.847999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 18.635999999999999,
			"property_value_41" : 18.431000000000001,
			"property_value_42" : 18.231000000000002,
			"property_value_43" : 18.036000000000001,
			"property_value_44" : 17.846,
			"property_value_45" : 17.66,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 39" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 544920.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 364300.0,
			"property_value_21" : 367230.0,
			"property_value_22" : 370140.0,
			"property_value_23" : 373040.0,
			"property_value_24" : 375930.0,
			"property_value_25" : 378800.0,
			"property_value_26" : 381680.0,
			"property_value_27" : 384540.0,
			"property_value_28" : 387410.0,
			"property_value_29" : 390270.0,
			"property_value_3" : 0.0,
			"property_value_30" : 393140.0,
			"property_value_31" : 396010.0,
			"property_value_32" : 398880.0,
			"property_value_33" : 401750.0,
			"property_value_34" : 404630.0,
			"property_value_35" : 407520.0,
			"property_value_36" : 410410.0,
			"property_value_37" : 413300.0,
			"property_value_38" : 416210.0,
			"property_value_39" : 419120.0,
			"property_value_4" : 0.0,
			"property_value_40" : 422040.0,
			"property_value_41" : 424970.0,
			"property_value_42" : 427900.0,
			"property_value_43" : 430850.0,
			"property_value_44" : 433810.0,
			"property_value_45" : 436770.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 4" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 33412.0,
			"property_value_1" : 0.0,
			"property_value_10" : 1.6536999999999999,
			"property_value_11" : 1.6323000000000001,
			"property_value_12" : 1.6114999999999999,
			"property_value_13" : 1.5912999999999999,
			"property_value_14" : 1.5716000000000001,
			"property_value_15" : 1.5524,
			"property_value_16" : 1.5337000000000001,
			"property_value_17" : 1.5155000000000001,
			"property_value_18" : 1.4977,
			"property_value_19" : 1.4802999999999999,
			"property_value_2" : 1.9379,
			"property_value_20" : 1.4634,
			"property_value_21" : 1.4469000000000001,
			"property_value_22" : 1.4307000000000001,
			"property_value_23" : 1.4149,
			"property_value_24" : 1.3995,
			"property_value_25" : 1.3844000000000001,
			"property_value_26" : 1.3696999999999999,
			"property_value_27" : 1.3552999999999999,
			"property_value_28" : 1.3411,
			"property_value_29" : 1.3272999999999999,
			"property_value_3" : 1.8782000000000001,
			"property_value_30" : 1.3138000000000001,
			"property_value_31" : 1.3006,
			"property_value_32" : 1.2876000000000001,
			"property_value_33" : 1.2748999999999999,
			"property_value_34" : 1.2624,
			"property_value_35" : 1.2502,
			"property_value_36" : 1.2382,
			"property_value_37" : 1.2264999999999999,
			"property_value_38" : 1.2150000000000001,
			"property_value_39" : 1.2037,
			"property_value_4" : 1.8226,
			"property_value_40" : 1.1926000000000001,
			"property_value_41" : 1.1817,
			"property_value_42" : 1.171,
			"property_value_43" : 1.1605000000000001,
			"property_value_44" : 1.1501999999999999,
			"property_value_45" : 1.1400999999999999,
			"property_value_5" : 1.7705,
			"property_value_6" : 1.7457,
			"property_value_7" : 1.7217,
			"property_value_8" : 1.6983999999999999,
			"property_value_9" : 1.6757,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 40" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 544920.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 27.641999999999999,
			"property_value_21" : 27.126999999999999,
			"property_value_22" : 26.640999999999998,
			"property_value_23" : 26.181000000000001,
			"property_value_24" : 25.744,
			"property_value_25" : 25.327999999999999,
			"property_value_26" : 24.93,
			"property_value_27" : 24.550999999999998,
			"property_value_28" : 24.187000000000001,
			"property_value_29" : 23.838000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 23.501999999999999,
			"property_value_31" : 23.178999999999998,
			"property_value_32" : 22.867999999999999,
			"property_value_33" : 22.567,
			"property_value_34" : 22.277000000000001,
			"property_value_35" : 21.997,
			"property_value_36" : 21.725000000000001,
			"property_value_37" : 21.462,
			"property_value_38" : 21.207000000000001,
			"property_value_39" : 20.959,
			"property_value_4" : 0.0,
			"property_value_40" : 20.719000000000001,
			"property_value_41" : 20.484999999999999,
			"property_value_42" : 20.257999999999999,
			"property_value_43" : 20.036999999999999,
			"property_value_44" : 19.821000000000002,
			"property_value_45" : 19.611000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 41" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 600270.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 365820.0,
			"property_value_22" : 368800.0,
			"property_value_23" : 371760.0,
			"property_value_24" : 374710.0,
			"property_value_25" : 377640.0,
			"property_value_26" : 380560.0,
			"property_value_27" : 383470.0,
			"property_value_28" : 386380.0,
			"property_value_29" : 389280.0,
			"property_value_3" : 0.0,
			"property_value_30" : 392190.0,
			"property_value_31" : 395090.0,
			"property_value_32" : 397990.0,
			"property_value_33" : 400890.0,
			"property_value_34" : 403800.0,
			"property_value_35" : 406710.0,
			"property_value_36" : 409620.0,
			"property_value_37" : 412540.0,
			"property_value_38" : 415470.0,
			"property_value_39" : 418400.0,
			"property_value_4" : 0.0,
			"property_value_40" : 421340.0,
			"property_value_41" : 424290.0,
			"property_value_42" : 427240.0,
			"property_value_43" : 430210.0,
			"property_value_44" : 433180.0,
			"property_value_45" : 436160.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 42" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 600270.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 30.456,
			"property_value_22" : 29.873999999999999,
			"property_value_23" : 29.326000000000001,
			"property_value_24" : 28.808,
			"property_value_25" : 28.317,
			"property_value_26" : 27.850999999999999,
			"property_value_27" : 27.405999999999999,
			"property_value_28" : 26.981999999999999,
			"property_value_29" : 26.576000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 26.187000000000001,
			"property_value_31" : 25.812999999999999,
			"property_value_32" : 25.454000000000001,
			"property_value_33" : 25.108000000000001,
			"property_value_34" : 24.774000000000001,
			"property_value_35" : 24.452999999999999,
			"property_value_36" : 24.140999999999998,
			"property_value_37" : 23.841000000000001,
			"property_value_38" : 23.548999999999999,
			"property_value_39" : 23.266999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 22.992999999999999,
			"property_value_41" : 22.727,
			"property_value_42" : 22.469000000000001,
			"property_value_43" : 22.218,
			"property_value_44" : 21.974,
			"property_value_45" : 21.736999999999998,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 43" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 659750.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 367290.0,
			"property_value_23" : 370330.0,
			"property_value_24" : 373350.0,
			"property_value_25" : 376350.0,
			"property_value_26" : 379320.0,
			"property_value_27" : 382290.0,
			"property_value_28" : 385250.0,
			"property_value_29" : 388190.0,
			"property_value_3" : 0.0,
			"property_value_30" : 391140.0,
			"property_value_31" : 394080.0,
			"property_value_32" : 397010.0,
			"property_value_33" : 399950.0,
			"property_value_34" : 402890.0,
			"property_value_35" : 405830.0,
			"property_value_36" : 408770.0,
			"property_value_37" : 411720.0,
			"property_value_38" : 414670.0,
			"property_value_39" : 417620.0,
			"property_value_4" : 0.0,
			"property_value_40" : 420580.0,
			"property_value_41" : 423550.0,
			"property_value_42" : 426530.0,
			"property_value_43" : 429510.0,
			"property_value_44" : 432500.0,
			"property_value_45" : 435500.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 44" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 659750.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 33.506,
			"property_value_23" : 32.847999999999999,
			"property_value_24" : 32.228999999999999,
			"property_value_25" : 31.646000000000001,
			"property_value_26" : 31.094999999999999,
			"property_value_27" : 30.573,
			"property_value_28" : 30.074999999999999,
			"property_value_29" : 29.600999999999999,
			"property_value_3" : 0.0,
			"property_value_30" : 29.149000000000001,
			"property_value_31" : 28.715,
			"property_value_32" : 28.298999999999999,
			"property_value_33" : 27.899999999999999,
			"property_value_34" : 27.515999999999998,
			"property_value_35" : 27.146000000000001,
			"property_value_36" : 26.789000000000001,
			"property_value_37" : 26.445,
			"property_value_38" : 26.111999999999998,
			"property_value_39" : 25.789999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 25.478000000000002,
			"property_value_41" : 25.175000000000001,
			"property_value_42" : 24.882000000000001,
			"property_value_43" : 24.597000000000001,
			"property_value_44" : 24.321000000000002,
			"property_value_45" : 24.052,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 45" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 723560.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 368730.0,
			"property_value_24" : 371830.0,
			"property_value_25" : 374900.0,
			"property_value_26" : 377950.0,
			"property_value_27" : 380980.0,
			"property_value_28" : 383990.0,
			"property_value_29" : 386990.0,
			"property_value_3" : 0.0,
			"property_value_30" : 389980.0,
			"property_value_31" : 392970.0,
			"property_value_32" : 395940.0,
			"property_value_33" : 398920.0,
			"property_value_34" : 401890.0,
			"property_value_35" : 404870.0,
			"property_value_36" : 407840.0,
			"property_value_37" : 410810.0,
			"property_value_38" : 413790.0,
			"property_value_39" : 416770.0,
			"property_value_4" : 0.0,
			"property_value_40" : 419760.0,
			"property_value_41" : 422750.0,
			"property_value_42" : 425750.0,
			"property_value_43" : 428750.0,
			"property_value_44" : 431760.0,
			"property_value_45" : 434780.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 46" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 723560.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 36.811999999999998,
			"property_value_24" : 36.066000000000003,
			"property_value_25" : 35.368000000000002,
			"property_value_26" : 34.712000000000003,
			"property_value_27" : 34.093000000000004,
			"property_value_28" : 33.506999999999998,
			"property_value_29" : 32.951000000000001,
			"property_value_3" : 0.0,
			"property_value_30" : 32.420999999999999,
			"property_value_31" : 31.917000000000002,
			"property_value_32" : 31.434000000000001,
			"property_value_33" : 30.972000000000001,
			"property_value_34" : 30.527999999999999,
			"property_value_35" : 30.102,
			"property_value_36" : 29.692,
			"property_value_37" : 29.297000000000001,
			"property_value_38" : 28.916,
			"property_value_39" : 28.547999999999998,
			"property_value_4" : 0.0,
			"property_value_40" : 28.192,
			"property_value_41" : 27.847000000000001,
			"property_value_42" : 27.513999999999999,
			"property_value_43" : 27.190000000000001,
			"property_value_44" : 26.876000000000001,
			"property_value_45" : 26.571000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 47" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 791880.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 370110.0,
			"property_value_25" : 373280.0,
			"property_value_26" : 376420.0,
			"property_value_27" : 379520.0,
			"property_value_28" : 382600.0,
			"property_value_29" : 385660.0,
			"property_value_3" : 0.0,
			"property_value_30" : 388710.0,
			"property_value_31" : 391740.0,
			"property_value_32" : 394770.0,
			"property_value_33" : 397790.0,
			"property_value_34" : 400800.0,
			"property_value_35" : 403810.0,
			"property_value_36" : 406820.0,
			"property_value_37" : 409830.0,
			"property_value_38" : 412840.0,
			"property_value_39" : 415850.0,
			"property_value_4" : 0.0,
			"property_value_40" : 418870.0,
			"property_value_41" : 421880.0,
			"property_value_42" : 424910.0,
			"property_value_43" : 427930.0,
			"property_value_44" : 430960.0,
			"property_value_45" : 434000.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 48" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 791880.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 40.392000000000003,
			"property_value_25" : 39.545999999999999,
			"property_value_26" : 38.756999999999998,
			"property_value_27" : 38.018000000000001,
			"property_value_28" : 37.323,
			"property_value_29" : 36.667000000000002,
			"property_value_3" : 0.0,
			"property_value_30" : 36.045000000000002,
			"property_value_31" : 35.454000000000001,
			"property_value_32" : 34.890999999999998,
			"property_value_33" : 34.353999999999999,
			"property_value_34" : 33.840000000000003,
			"property_value_35" : 33.347000000000001,
			"property_value_36" : 32.875,
			"property_value_37" : 32.420999999999999,
			"property_value_38" : 31.984000000000002,
			"property_value_39" : 31.562000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 31.155000000000001,
			"property_value_41" : 30.763000000000002,
			"property_value_42" : 30.382999999999999,
			"property_value_43" : 30.015000000000001,
			"property_value_44" : 29.658999999999999,
			"property_value_45" : 29.312999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 49" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 864920.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 371450.0,
			"property_value_26" : 374690.0,
			"property_value_27" : 377890.0,
			"property_value_28" : 381050.0,
			"property_value_29" : 384190.0,
			"property_value_3" : 0.0,
			"property_value_30" : 387300.0,
			"property_value_31" : 390400.0,
			"property_value_32" : 393480.0,
			"property_value_33" : 396550.0,
			"property_value_34" : 399610.0,
			"property_value_35" : 402660.0,
			"property_value_36" : 405710.0,
			"property_value_37" : 408760.0,
			"property_value_38" : 411800.0,
			"property_value_39" : 414850.0,
			"property_value_4" : 0.0,
			"property_value_40" : 417890.0,
			"property_value_41" : 420940.0,
			"property_value_42" : 423990.0,
			"property_value_43" : 427040.0,
			"property_value_44" : 430100.0,
			"property_value_45" : 433160.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 5" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 47457.0,
			"property_value_1" : 0.0,
			"property_value_10" : 351700.0,
			"property_value_11" : 354030.0,
			"property_value_12" : 356360.0,
			"property_value_13" : 358720.0,
			"property_value_14" : 361080.0,
			"property_value_15" : 363460.0,
			"property_value_16" : 365860.0,
			"property_value_17" : 368270.0,
			"property_value_18" : 370690.0,
			"property_value_19" : 373140.0,
			"property_value_2" : 0.0,
			"property_value_20" : 375590.0,
			"property_value_21" : 378060.0,
			"property_value_22" : 380550.0,
			"property_value_23" : 383050.0,
			"property_value_24" : 385570.0,
			"property_value_25" : 388100.0,
			"property_value_26" : 390650.0,
			"property_value_27" : 393210.0,
			"property_value_28" : 395790.0,
			"property_value_29" : 398390.0,
			"property_value_3" : 331340.0,
			"property_value_30" : 401000.0,
			"property_value_31" : 403630.0,
			"property_value_32" : 406270.0,
			"property_value_33" : 408930.0,
			"property_value_34" : 411600.0,
			"property_value_35" : 414290.0,
			"property_value_36" : 416990.0,
			"property_value_37" : 419710.0,
			"property_value_38" : 422450.0,
			"property_value_39" : 425200.0,
			"property_value_4" : 335790.0,
			"property_value_40" : 427960.0,
			"property_value_41" : 430750.0,
			"property_value_42" : 433540.0,
			"property_value_43" : 436350.0,
			"property_value_44" : 439180.0,
			"property_value_45" : 442020.0,
			"property_value_5" : 340270.0,
			"property_value_6" : 342540.0,
			"property_value_7" : 344810.0,
			"property_value_8" : 347090.0,
			"property_value_9" : 349390.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 50" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 864920.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 44.271000000000001,
			"property_value_26" : 43.311,
			"property_value_27" : 42.417999999999999,
			"property_value_28" : 41.585000000000001,
			"property_value_29" : 40.804000000000002,
			"property_value_3" : 0.0,
			"property_value_30" : 40.067999999999998,
			"property_value_31" : 39.372,
			"property_value_32" : 38.712000000000003,
			"property_value_33" : 38.085000000000001,
			"property_value_34" : 37.487000000000002,
			"property_value_35" : 36.915999999999997,
			"property_value_36" : 36.369999999999997,
			"property_value_37" : 35.845999999999997,
			"property_value_38" : 35.343000000000004,
			"property_value_39" : 34.859999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 34.393999999999998,
			"property_value_41" : 33.945,
			"property_value_42" : 33.512,
			"property_value_43" : 33.093000000000004,
			"property_value_44" : 32.688000000000002,
			"property_value_45" : 32.295999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 51" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 942890.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 372740.0,
			"property_value_27" : 376050.0,
			"property_value_28" : 379320.0,
			"property_value_29" : 382550.0,
			"property_value_3" : 0.0,
			"property_value_30" : 385740.0,
			"property_value_31" : 388910.0,
			"property_value_32" : 392050.0,
			"property_value_33" : 395180.0,
			"property_value_34" : 398300.0,
			"property_value_35" : 401400.0,
			"property_value_36" : 404500.0,
			"property_value_37" : 407590.0,
			"property_value_38" : 410670.0,
			"property_value_39" : 413750.0,
			"property_value_4" : 0.0,
			"property_value_40" : 416830.0,
			"property_value_41" : 419910.0,
			"property_value_42" : 422990.0,
			"property_value_43" : 426080.0,
			"property_value_44" : 429160.0,
			"property_value_45" : 432250.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 52" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 942890.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 48.475000000000001,
			"property_value_27" : 47.381999999999998,
			"property_value_28" : 46.372,
			"property_value_29" : 45.432000000000002,
			"property_value_3" : 0.0,
			"property_value_30" : 44.552999999999997,
			"property_value_31" : 43.726999999999997,
			"property_value_32" : 42.948,
			"property_value_33" : 42.210999999999999,
			"property_value_34" : 41.512,
			"property_value_35" : 40.847000000000001,
			"property_value_36" : 40.213000000000001,
			"property_value_37" : 39.606999999999999,
			"property_value_38" : 39.027000000000001,
			"property_value_39" : 38.469999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 37.936,
			"property_value_41" : 37.420999999999999,
			"property_value_42" : 36.926000000000002,
			"property_value_43" : 36.448999999999998,
			"property_value_44" : 35.988,
			"property_value_45" : 35.542000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 53" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1026000.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 373970.0,
			"property_value_28" : 377360.0,
			"property_value_29" : 380700.0,
			"property_value_3" : 0.0,
			"property_value_30" : 384000.0,
			"property_value_31" : 387250.0,
			"property_value_32" : 390480.0,
			"property_value_33" : 393680.0,
			"property_value_34" : 396860.0,
			"property_value_35" : 400020.0,
			"property_value_36" : 403170.0,
			"property_value_37" : 406310.0,
			"property_value_38" : 409440.0,
			"property_value_39" : 412560.0,
			"property_value_4" : 0.0,
			"property_value_40" : 415680.0,
			"property_value_41" : 418800.0,
			"property_value_42" : 421910.0,
			"property_value_43" : 425030.0,
			"property_value_44" : 428140.0,
			"property_value_45" : 431260.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 54" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1026000.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 53.033999999999999,
			"property_value_28" : 51.787999999999997,
			"property_value_29" : 50.640999999999998,
			"property_value_3" : 0.0,
			"property_value_30" : 49.579000000000001,
			"property_value_31" : 48.588999999999999,
			"property_value_32" : 47.661999999999999,
			"property_value_33" : 46.789999999999999,
			"property_value_34" : 45.966999999999999,
			"property_value_35" : 45.188000000000002,
			"property_value_36" : 44.448,
			"property_value_37" : 43.743000000000002,
			"property_value_38" : 43.070999999999998,
			"property_value_39" : 42.429000000000002,
			"property_value_4" : 0.0,
			"property_value_40" : 41.813000000000002,
			"property_value_41" : 41.222000000000001,
			"property_value_42" : 40.655000000000001,
			"property_value_43" : 40.109000000000002,
			"property_value_44" : 39.582999999999998,
			"property_value_45" : 39.075000000000003,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 55" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1114500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 375130.0,
			"property_value_29" : 378620.0,
			"property_value_3" : 0.0,
			"property_value_30" : 382040.0,
			"property_value_31" : 385400.0,
			"property_value_32" : 388720.0,
			"property_value_33" : 392010.0,
			"property_value_34" : 395260.0,
			"property_value_35" : 398490.0,
			"property_value_36" : 401710.0,
			"property_value_37" : 404900.0,
			"property_value_38" : 408090.0,
			"property_value_39" : 411260.0,
			"property_value_4" : 0.0,
			"property_value_40" : 414420.0,
			"property_value_41" : 417580.0,
			"property_value_42" : 420740.0,
			"property_value_43" : 423890.0,
			"property_value_44" : 427040.0,
			"property_value_45" : 430190.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 56" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1114500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 57.984000000000002,
			"property_value_29" : 56.558999999999997,
			"property_value_3" : 0.0,
			"property_value_30" : 55.255000000000003,
			"property_value_31" : 54.052999999999997,
			"property_value_32" : 52.936999999999998,
			"property_value_33" : 51.895000000000003,
			"property_value_34" : 50.918999999999997,
			"property_value_35" : 49.999000000000002,
			"property_value_36" : 49.130000000000003,
			"property_value_37" : 48.305999999999997,
			"property_value_38" : 47.523000000000003,
			"property_value_39" : 46.777999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 46.066000000000003,
			"property_value_41" : 45.386000000000003,
			"property_value_42" : 44.732999999999997,
			"property_value_43" : 44.106999999999999,
			"property_value_44" : 43.506,
			"property_value_45" : 42.926000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 57" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1208600.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 376220.0,
			"property_value_3" : 0.0,
			"property_value_30" : 379800.0,
			"property_value_31" : 383310.0,
			"property_value_32" : 386750.0,
			"property_value_33" : 390140.0,
			"property_value_34" : 393490.0,
			"property_value_35" : 396810.0,
			"property_value_36" : 400100.0,
			"property_value_37" : 403360.0,
			"property_value_38" : 406610.0,
			"property_value_39" : 409840.0,
			"property_value_4" : 0.0,
			"property_value_40" : 413050.0,
			"property_value_41" : 416260.0,
			"property_value_42" : 419460.0,
			"property_value_43" : 422660.0,
			"property_value_44" : 425850.0,
			"property_value_45" : 429030.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 58" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1208600.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 63.360999999999997,
			"property_value_3" : 0.0,
			"property_value_30" : 61.728000000000002,
			"property_value_31" : 60.241999999999997,
			"property_value_32" : 58.878999999999998,
			"property_value_33" : 57.619,
			"property_value_34" : 56.448,
			"property_value_35" : 55.351999999999997,
			"property_value_36" : 54.323,
			"property_value_37" : 53.353999999999999,
			"property_value_38" : 52.436999999999998,
			"property_value_39" : 51.567999999999998,
			"property_value_4" : 0.0,
			"property_value_40" : 50.741,
			"property_value_41" : 49.953000000000003,
			"property_value_42" : 49.200000000000003,
			"property_value_43" : 48.479999999999997,
			"property_value_44" : 47.789000000000001,
			"property_value_45" : 47.127000000000002,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 59" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1308500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 377230.0,
			"property_value_31" : 380930.0,
			"property_value_32" : 384530.0,
			"property_value_33" : 388050.0,
			"property_value_34" : 391520.0,
			"property_value_35" : 394940.0,
			"property_value_36" : 398310.0,
			"property_value_37" : 401660.0,
			"property_value_38" : 404980.0,
			"property_value_39" : 408280.0,
			"property_value_4" : 0.0,
			"property_value_40" : 411550.0,
			"property_value_41" : 414820.0,
			"property_value_42" : 418070.0,
			"property_value_43" : 421310.0,
			"property_value_44" : 424550.0,
			"property_value_45" : 427780.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 6" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 47457.0,
			"property_value_1" : 0.0,
			"property_value_10" : 2.3614000000000002,
			"property_value_11" : 2.3302999999999998,
			"property_value_12" : 2.2999999999999998,
			"property_value_13" : 2.2706,
			"property_value_14" : 2.242,
			"property_value_15" : 2.2141999999999999,
			"property_value_16" : 2.1871,
			"property_value_17" : 2.1608000000000001,
			"property_value_18" : 2.1349999999999998,
			"property_value_19" : 2.1099999999999999,
			"property_value_2" : 0.0,
			"property_value_20" : 2.0855000000000001,
			"property_value_21" : 2.0617000000000001,
			"property_value_22" : 2.0384000000000002,
			"property_value_23" : 2.0156999999999998,
			"property_value_24" : 1.9935,
			"property_value_25" : 1.9718,
			"property_value_26" : 1.9505999999999999,
			"property_value_27" : 1.9298999999999999,
			"property_value_28" : 1.9096,
			"property_value_29" : 1.8896999999999999,
			"property_value_3" : 2.6911999999999998,
			"property_value_30" : 1.8703000000000001,
			"property_value_31" : 1.8512999999999999,
			"property_value_32" : 1.8327,
			"property_value_33" : 1.8145,
			"property_value_34" : 1.7966,
			"property_value_35" : 1.7790999999999999,
			"property_value_36" : 1.762,
			"property_value_37" : 1.7452000000000001,
			"property_value_38" : 1.7286999999999999,
			"property_value_39" : 1.7124999999999999,
			"property_value_4" : 2.609,
			"property_value_40" : 1.6966000000000001,
			"property_value_41" : 1.6811,
			"property_value_42" : 1.6657999999999999,
			"property_value_43" : 1.6508,
			"property_value_44" : 1.6361000000000001,
			"property_value_45" : 1.6215999999999999,
			"property_value_5" : 2.5324,
			"property_value_6" : 2.496,
			"property_value_7" : 2.4607000000000001,
			"property_value_8" : 2.4266000000000001,
			"property_value_9" : 2.3935,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 60" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1308500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 69.210999999999999,
			"property_value_31" : 67.331000000000003,
			"property_value_32" : 65.634,
			"property_value_33" : 64.084999999999994,
			"property_value_34" : 62.659999999999997,
			"property_value_35" : 61.341000000000001,
			"property_value_36" : 60.110999999999997,
			"property_value_37" : 58.960000000000001,
			"property_value_38" : 57.878,
			"property_value_39" : 56.856999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 55.890999999999998,
			"property_value_41" : 54.973999999999997,
			"property_value_42" : 54.100999999999999,
			"property_value_43" : 53.268999999999998,
			"property_value_44" : 52.473999999999997,
			"property_value_45" : 51.713000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 61" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1414500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 378150.0,
			"property_value_32" : 381970.0,
			"property_value_33" : 385680.0,
			"property_value_34" : 389290.0,
			"property_value_35" : 392840.0,
			"property_value_36" : 396330.0,
			"property_value_37" : 399770.0,
			"property_value_38" : 403180.0,
			"property_value_39" : 406560.0,
			"property_value_4" : 0.0,
			"property_value_40" : 409910.0,
			"property_value_41" : 413240.0,
			"property_value_42" : 416550.0,
			"property_value_43" : 419850.0,
			"property_value_44" : 423130.0,
			"property_value_45" : 426410.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 62" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1414500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 75.590000000000003,
			"property_value_32" : 73.417000000000002,
			"property_value_33" : 71.471000000000004,
			"property_value_34" : 69.706999999999994,
			"property_value_35" : 68.093000000000004,
			"property_value_36" : 66.603999999999999,
			"property_value_37" : 65.222999999999999,
			"property_value_38" : 63.933,
			"property_value_39" : 62.725000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 61.587000000000003,
			"property_value_41" : 60.512999999999998,
			"property_value_42" : 59.496000000000002,
			"property_value_43" : 58.530000000000001,
			"property_value_44" : 57.609999999999999,
			"property_value_45" : 56.731999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 63" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1526800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 378980.0,
			"property_value_33" : 382930.0,
			"property_value_34" : 386750.0,
			"property_value_35" : 390470.0,
			"property_value_36" : 394100.0,
			"property_value_37" : 397670.0,
			"property_value_38" : 401190.0,
			"property_value_39" : 404660.0,
			"property_value_4" : 0.0,
			"property_value_40" : 408100.0,
			"property_value_41" : 411500.0,
			"property_value_42" : 414890.0,
			"property_value_43" : 418250.0,
			"property_value_44" : 421600.0,
			"property_value_45" : 424930.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 64" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1526800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 82.558000000000007,
			"property_value_33" : 80.034000000000006,
			"property_value_34" : 77.795000000000002,
			"property_value_35" : 75.781000000000006,
			"property_value_36" : 73.947999999999993,
			"property_value_37" : 72.266000000000005,
			"property_value_38" : 70.710999999999999,
			"property_value_39" : 69.265000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 67.914000000000001,
			"property_value_41" : 66.646000000000001,
			"property_value_42" : 65.451999999999998,
			"property_value_43" : 64.322999999999993,
			"property_value_44" : 63.253,
			"property_value_45" : 62.235999999999997,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 65" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1645700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 379700.0,
			"property_value_34" : 383800.0,
			"property_value_35" : 387750.0,
			"property_value_36" : 391570.0,
			"property_value_37" : 395300.0,
			"property_value_38" : 398960.0,
			"property_value_39" : 402550.0,
			"property_value_4" : 0.0,
			"property_value_40" : 406090.0,
			"property_value_41" : 409590.0,
			"property_value_42" : 413060.0,
			"property_value_43" : 416500.0,
			"property_value_44" : 419910.0,
			"property_value_45" : 423310.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 66" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1645700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 90.194000000000003,
			"property_value_34" : 87.245000000000005,
			"property_value_35" : 84.658000000000001,
			"property_value_36" : 82.349999999999994,
			"property_value_37" : 80.263000000000005,
			"property_value_38" : 78.358999999999995,
			"property_value_39" : 76.606999999999999,
			"property_value_4" : 0.0,
			"property_value_40" : 74.983999999999995,
			"property_value_41" : 73.472999999999999,
			"property_value_42" : 72.058999999999997,
			"property_value_43" : 70.730000000000004,
			"property_value_44" : 69.475999999999999,
			"property_value_45" : 68.290999999999997,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 67" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1771500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 380290.0,
			"property_value_35" : 384570.0,
			"property_value_36" : 388660.0,
			"property_value_37" : 392600.0,
			"property_value_38" : 396440.0,
			"property_value_39" : 400180.0,
			"property_value_4" : 0.0,
			"property_value_40" : 403850.0,
			"property_value_41" : 407470.0,
			"property_value_42" : 411040.0,
			"property_value_43" : 414570.0,
			"property_value_44" : 418070.0,
			"property_value_45" : 421540.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 68" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1771500.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 98.590999999999994,
			"property_value_35" : 95.123999999999995,
			"property_value_36" : 92.120000000000005,
			"property_value_37" : 89.465000000000003,
			"property_value_38" : 87.082999999999998,
			"property_value_39" : 84.923000000000002,
			"property_value_4" : 0.0,
			"property_value_40" : 82.944999999999993,
			"property_value_41" : 81.120999999999995,
			"property_value_42" : 79.427999999999997,
			"property_value_43" : 77.849000000000004,
			"property_value_44" : 76.370000000000005,
			"property_value_45" : 74.977999999999994,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 69" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 1904400.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 380740.0,
			"property_value_36" : 385230.0,
			"property_value_37" : 389480.0,
			"property_value_38" : 393550.0,
			"property_value_39" : 397500.0,
			"property_value_4" : 0.0,
			"property_value_40" : 401340.0,
			"property_value_41" : 405110.0,
			"property_value_42" : 408800.0,
			"property_value_43" : 412440.0,
			"property_value_44" : 416040.0,
			"property_value_45" : 419600.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 7" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 65870.0,
			"property_value_1" : 0.0,
			"property_value_10" : 351140.0,
			"property_value_11" : 353490.0,
			"property_value_12" : 355850.0,
			"property_value_13" : 358230.0,
			"property_value_14" : 360610.0,
			"property_value_15" : 363010.0,
			"property_value_16" : 365420.0,
			"property_value_17" : 367850.0,
			"property_value_18" : 370290.0,
			"property_value_19" : 372750.0,
			"property_value_2" : 0.0,
			"property_value_20" : 375220.0,
			"property_value_21" : 377700.0,
			"property_value_22" : 380200.0,
			"property_value_23" : 382710.0,
			"property_value_24" : 385240.0,
			"property_value_25" : 387780.0,
			"property_value_26" : 390340.0,
			"property_value_27" : 392920.0,
			"property_value_28" : 395500.0,
			"property_value_29" : 398110.0,
			"property_value_3" : 0.0,
			"property_value_30" : 400730.0,
			"property_value_31" : 403360.0,
			"property_value_32" : 406010.0,
			"property_value_33" : 408680.0,
			"property_value_34" : 411360.0,
			"property_value_35" : 414050.0,
			"property_value_36" : 416760.0,
			"property_value_37" : 419490.0,
			"property_value_38" : 422230.0,
			"property_value_39" : 424980.0,
			"property_value_4" : 335010.0,
			"property_value_40" : 427750.0,
			"property_value_41" : 430540.0,
			"property_value_42" : 433340.0,
			"property_value_43" : 436160.0,
			"property_value_44" : 438990.0,
			"property_value_45" : 441830.0,
			"property_value_5" : 339570.0,
			"property_value_6" : 341860.0,
			"property_value_7" : 344170.0,
			"property_value_8" : 346480.0,
			"property_value_9" : 348810.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 70" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 1904400.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 107.86,
			"property_value_36" : 103.75,
			"property_value_37" : 100.23999999999999,
			"property_value_38" : 97.174999999999997,
			"property_value_39" : 94.447999999999993,
			"property_value_4" : 0.0,
			"property_value_40" : 91.992000000000004,
			"property_value_41" : 89.754999999999995,
			"property_value_42" : 87.701999999999998,
			"property_value_43" : 85.804000000000002,
			"property_value_44" : 84.040000000000006,
			"property_value_45" : 82.391999999999996,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 71" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2044700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 381020.0,
			"property_value_37" : 385750.0,
			"property_value_38" : 390190.0,
			"property_value_39" : 394420.0,
			"property_value_4" : 0.0,
			"property_value_40" : 398490.0,
			"property_value_41" : 402440.0,
			"property_value_42" : 406290.0,
			"property_value_43" : 410080.0,
			"property_value_44" : 413790.0,
			"property_value_45" : 417460.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 72" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2044700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 118.14,
			"property_value_37" : 113.22,
			"property_value_38" : 109.09999999999999,
			"property_value_39" : 105.54000000000001,
			"property_value_4" : 0.0,
			"property_value_40" : 102.41,
			"property_value_41" : 99.609999999999999,
			"property_value_42" : 97.075999999999993,
			"property_value_43" : 94.762,
			"property_value_44" : 92.632000000000005,
			"property_value_45" : 90.659000000000006,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 73" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2192900.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 381100.0,
			"property_value_38" : 386130.0,
			"property_value_39" : 390780.0,
			"property_value_4" : 0.0,
			"property_value_40" : 395180.0,
			"property_value_41" : 399390.0,
			"property_value_42" : 403460.0,
			"property_value_43" : 407420.0,
			"property_value_44" : 411290.0,
			"property_value_45" : 415090.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 74" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2192900.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 129.65000000000001,
			"property_value_38" : 123.68000000000001,
			"property_value_39" : 118.8,
			"property_value_4" : 0.0,
			"property_value_40" : 114.66,
			"property_value_41" : 111.04000000000001,
			"property_value_42" : 107.84,
			"property_value_43" : 104.95999999999999,
			"property_value_44" : 102.34999999999999,
			"property_value_45" : 99.956999999999994,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 75" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2349200.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 380950.0,
			"property_value_39" : 386340.0,
			"property_value_4" : 0.0,
			"property_value_40" : 391250.0,
			"property_value_41" : 395840.0,
			"property_value_42" : 400200.0,
			"property_value_43" : 404400.0,
			"property_value_44" : 408470.0,
			"property_value_45" : 412440.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 76" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2349200.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 142.61000000000001,
			"property_value_39" : 135.28,
			"property_value_4" : 0.0,
			"property_value_40" : 129.44999999999999,
			"property_value_41" : 124.59,
			"property_value_42" : 120.40000000000001,
			"property_value_43" : 116.73,
			"property_value_44" : 113.45999999999999,
			"property_value_45" : 110.5,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 77" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2514000.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 380510.0,
			"property_value_4" : 0.0,
			"property_value_40" : 386360.0,
			"property_value_41" : 391570.0,
			"property_value_42" : 396380.0,
			"property_value_43" : 400920.0,
			"property_value_44" : 405260.0,
			"property_value_45" : 409450.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 78" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2514000.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 157.38,
			"property_value_4" : 0.0,
			"property_value_40" : 148.21000000000001,
			"property_value_41" : 141.16999999999999,
			"property_value_42" : 135.43000000000001,
			"property_value_43" : 130.56999999999999,
			"property_value_44" : 126.34999999999999,
			"property_value_45" : 122.61,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 79" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2687800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 379700.0,
			"property_value_41" : 386160.0,
			"property_value_42" : 391730.0,
			"property_value_43" : 396790.0,
			"property_value_44" : 401520.0,
			"property_value_45" : 406020.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 8" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 65870.0,
			"property_value_1" : 0.0,
			"property_value_10" : 3.3010000000000002,
			"property_value_11" : 3.2563,
			"property_value_12" : 3.2130000000000001,
			"property_value_13" : 3.1709000000000001,
			"property_value_14" : 3.1301000000000001,
			"property_value_15" : 3.0903999999999998,
			"property_value_16" : 3.0518999999999998,
			"property_value_17" : 3.0144000000000002,
			"property_value_18" : 2.9779,
			"property_value_19" : 2.9422999999999999,
			"property_value_2" : 0.0,
			"property_value_20" : 2.9076,
			"property_value_21" : 2.8738999999999999,
			"property_value_22" : 2.8409,
			"property_value_23" : 2.8088000000000002,
			"property_value_24" : 2.7774000000000001,
			"property_value_25" : 2.7467999999999999,
			"property_value_26" : 2.7168999999999999,
			"property_value_27" : 2.6877,
			"property_value_28" : 2.6591,
			"property_value_29" : 2.6311,
			"property_value_3" : 0.0,
			"property_value_30" : 2.6038000000000001,
			"property_value_31" : 2.5771000000000002,
			"property_value_32" : 2.5508999999999999,
			"property_value_33" : 2.5253000000000001,
			"property_value_34" : 2.5002,
			"property_value_35" : 2.4756,
			"property_value_36" : 2.4516,
			"property_value_37" : 2.4279999999999999,
			"property_value_38" : 2.4047999999999998,
			"property_value_39" : 2.3822000000000001,
			"property_value_4" : 3.6591,
			"property_value_40" : 2.3599000000000001,
			"property_value_41" : 2.3380999999999998,
			"property_value_42" : 2.3167,
			"property_value_43" : 2.2957000000000001,
			"property_value_44" : 2.2751000000000001,
			"property_value_45" : 2.2549000000000001,
			"property_value_5" : 3.5476000000000001,
			"property_value_6" : 3.4948999999999999,
			"property_value_7" : 3.4439000000000002,
			"property_value_8" : 3.3946999999999998,
			"property_value_9" : 3.3471000000000002,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 80" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2687800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 174.46000000000001,
			"property_value_41" : 162.72999999999999,
			"property_value_42" : 154.13999999999999,
			"property_value_43" : 147.31999999999999,
			"property_value_44" : 141.63999999999999,
			"property_value_45" : 136.75999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 81" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 2871200.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 378400.0,
			"property_value_42" : 385680.0,
			"property_value_43" : 391700.0,
			"property_value_44" : 397060.0,
			"property_value_45" : 402020.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 82" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 2871200.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 194.68000000000001,
			"property_value_42" : 179.18000000000001,
			"property_value_43" : 168.56,
			"property_value_44" : 160.38999999999999,
			"property_value_45" : 153.72,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 83" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 3064800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 376410.0,
			"property_value_43" : 384890.0,
			"property_value_44" : 391460.0,
			"property_value_45" : 397180.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 84" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 3064800.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 219.36000000000001,
			"property_value_43" : 198.02000000000001,
			"property_value_44" : 184.66999999999999,
			"property_value_45" : 174.80000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 85" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 3269600.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 373330.0,
			"property_value_44" : 383710.0,
			"property_value_45" : 390990.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 86" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 3269600.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 251.27000000000001,
			"property_value_44" : 219.87,
			"property_value_45" : 202.81,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 87" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 3487300.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 0.0,
			"property_value_44" : 368070.0,
			"property_value_45" : 382030.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 88" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 3487300.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 0.0,
			"property_value_44" : 297.83999999999997,
			"property_value_45" : 245.74000000000001,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 89" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 3723700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 0.0,
			"property_value_44" : 0.0,
			"property_value_45" : 350140.0,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 9" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Enthalpy",
			"pressure" : 89542.0,
			"property_value_1" : 0.0,
			"property_value_10" : 350420.0,
			"property_value_11" : 352800.0,
			"property_value_12" : 355190.0,
			"property_value_13" : 357590.0,
			"property_value_14" : 360000.0,
			"property_value_15" : 362430.0,
			"property_value_16" : 364860.0,
			"property_value_17" : 367310.0,
			"property_value_18" : 369770.0,
			"property_value_19" : 372240.0,
			"property_value_2" : 0.0,
			"property_value_20" : 374730.0,
			"property_value_21" : 377230.0,
			"property_value_22" : 379750.0,
			"property_value_23" : 382280.0,
			"property_value_24" : 384820.0,
			"property_value_25" : 387370.0,
			"property_value_26" : 389950.0,
			"property_value_27" : 392530.0,
			"property_value_28" : 395130.0,
			"property_value_29" : 397750.0,
			"property_value_3" : 0.0,
			"property_value_30" : 400380.0,
			"property_value_31" : 403020.0,
			"property_value_32" : 405680.0,
			"property_value_33" : 408350.0,
			"property_value_34" : 411040.0,
			"property_value_35" : 413740.0,
			"property_value_36" : 416460.0,
			"property_value_37" : 419200.0,
			"property_value_38" : 421940.0,
			"property_value_39" : 424710.0,
			"property_value_4" : 0.0,
			"property_value_40" : 427480.0,
			"property_value_41" : 430280.0,
			"property_value_42" : 433080.0,
			"property_value_43" : 435900.0,
			"property_value_44" : 438740.0,
			"property_value_45" : 441590.0,
			"property_value_5" : 338660.0,
			"property_value_6" : 340990.0,
			"property_value_7" : 343340.0,
			"property_value_8" : 345690.0,
			"property_value_9" : 348050.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		},
		"FluidProperties:Superheated 90" : 
		{
			"fluid_name" : "R404a",
			"fluid_property_type" : "Density",
			"pressure" : 3723700.0,
			"property_value_1" : 0.0,
			"property_value_10" : 0.0,
			"property_value_11" : 0.0,
			"property_value_12" : 0.0,
			"property_value_13" : 0.0,
			"property_value_14" : 0.0,
			"property_value_15" : 0.0,
			"property_value_16" : 0.0,
			"property_value_17" : 0.0,
			"property_value_18" : 0.0,
			"property_value_19" : 0.0,
			"property_value_2" : 0.0,
			"property_value_20" : 0.0,
			"property_value_21" : 0.0,
			"property_value_22" : 0.0,
			"property_value_23" : 0.0,
			"property_value_24" : 0.0,
			"property_value_25" : 0.0,
			"property_value_26" : 0.0,
			"property_value_27" : 0.0,
			"property_value_28" : 0.0,
			"property_value_29" : 0.0,
			"property_value_3" : 0.0,
			"property_value_30" : 0.0,
			"property_value_31" : 0.0,
			"property_value_32" : 0.0,
			"property_value_33" : 0.0,
			"property_value_34" : 0.0,
			"property_value_35" : 0.0,
			"property_value_36" : 0.0,
			"property_value_37" : 0.0,
			"property_value_38" : 0.0,
			"property_value_39" : 0.0,
			"property_value_4" : 0.0,
			"property_value_40" : 0.0,
			"property_value_41" : 0.0,
			"property_value_42" : 0.0,
			"property_value_43" : 0.0,
			"property_value_44" : 0.0,
			"property_value_45" : 436.44999999999999,
			"property_value_5" : 0.0,
			"property_value_6" : 0.0,
			"property_value_7" : 0.0,
			"property_value_8" : 0.0,
			"property_value_9" : 0.0,
			"temperature_values_name" : "R404aSuperHeatTemperatures"
		}
	},
	"FluidProperties:Temperatures" : 
	{
		"R404aSaturatedTemperatures" : 
		{
			"temperature_1" : -72.0,
			"temperature_10" : -45.0,
			"temperature_11" : -42.0,
			"temperature_12" : -39.0,
			"temperature_13" : -36.0,
			"temperature_14" : -33.0,
			"temperature_15" : -30.0,
			"temperature_16" : -27.0,
			"temperature_17" : -24.0,
			"temperature_18" : -21.0,
			"temperature_19" : -18.0,
			"temperature_2" : -69.0,
			"temperature_20" : -15.0,
			"temperature_21" : -12.0,
			"temperature_22" : -9.0,
			"temperature_23" : -6.0,
			"temperature_24" : -3.0,
			"temperature_25" : 0.0,
			"temperature_26" : 3.0,
			"temperature_27" : 6.0,
			"temperature_28" : 9.0,
			"temperature_29" : 12.0,
			"temperature_3" : -66.0,
			"temperature_30" : 15.0,
			"temperature_31" : 18.0,
			"temperature_32" : 21.0,
			"temperature_33" : 24.0,
			"temperature_34" : 27.0,
			"temperature_35" : 30.0,
			"temperature_36" : 33.0,
			"temperature_37" : 36.0,
			"temperature_38" : 39.0,
			"temperature_39" : 42.0,
			"temperature_4" : -63.0,
			"temperature_40" : 45.0,
			"temperature_41" : 48.0,
			"temperature_42" : 51.0,
			"temperature_43" : 54.0,
			"temperature_44" : 57.0,
			"temperature_45" : 60.0,
			"temperature_46" : 63.0,
			"temperature_47" : 66.0,
			"temperature_48" : 69.0,
			"temperature_49" : 72.0,
			"temperature_5" : -60.0,
			"temperature_6" : -57.0,
			"temperature_7" : -54.0,
			"temperature_8" : -51.0,
			"temperature_9" : -48.0
		},
		"R404aSuperHeatTemperatures" : 
		{
			"temperature_1" : -72.0,
			"temperature_10" : -33.0,
			"temperature_11" : -30.0,
			"temperature_12" : -27.0,
			"temperature_13" : -24.0,
			"temperature_14" : -21.0,
			"temperature_15" : -18.0,
			"temperature_16" : -15.0,
			"temperature_17" : -12.0,
			"temperature_18" : -9.0,
			"temperature_19" : -6.0,
			"temperature_2" : -66.0,
			"temperature_20" : -3.0,
			"temperature_21" : 0.0,
			"temperature_22" : 3.0,
			"temperature_23" : 6.0,
			"temperature_24" : 9.0,
			"temperature_25" : 12.0,
			"temperature_26" : 15.0,
			"temperature_27" : 18.0,
			"temperature_28" : 21.0,
			"temperature_29" : 24.0,
			"temperature_3" : -60.0,
			"temperature_30" : 27.0,
			"temperature_31" : 30.0,
			"temperature_32" : 33.0,
			"temperature_33" : 36.0,
			"temperature_34" : 39.0,
			"temperature_35" : 42.0,
			"temperature_36" : 45.0,
			"temperature_37" : 48.0,
			"temperature_38" : 51.0,
			"temperature_39" : 54.0,
			"temperature_4" : -54.0,
			"temperature_40" : 57.0,
			"temperature_41" : 60.0,
			"temperature_42" : 63.0,
			"temperature_43" : 66.0,
			"temperature_44" : 69.0,
			"temperature_45" : 72.0,
			"temperature_5" : -48.0,
			"temperature_6" : -45.0,
			"temperature_7" : -42.0,
			"temperature_8" : -39.0,
			"temperature_9" : -36.0
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"InternalMass" : 
	{
		"PrimarySchool Cafeteria  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Cafeteria  - Story ground",
			"surface_area" : 85.099184640000502,
			"zone_or_zonelist_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Classroom A  - Story ground",
			"surface_area" : 445.28427071999999,
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Classroom C  - Story ground",
			"surface_area" : 445.28427071999999,
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool ComputerRoom  - Story ground",
			"surface_area" : 43.850234880000798,
			"zone_or_zonelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Corridor B  - Story ground",
			"surface_area" : 303.42132864000001,
			"zone_or_zonelist_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Gym  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Gym  - Story ground",
			"surface_area" : 96.619161600001206,
			"zone_or_zonelist_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Kitchen  - Story ground",
			"surface_area" : 45.336683519999497,
			"zone_or_zonelist_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Library  - Story ground 1 Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Library  - Story ground 1",
			"surface_area" : 101.19957532226999,
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Library  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Library  - Story ground",
			"surface_area" : 6.7537571577306696,
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Lobby  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Lobby  - Story ground",
			"surface_area" : 46.265713920000699,
			"zone_or_zonelist_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Mechanical  - Story ground",
			"surface_area" : 68.190831360000104,
			"zone_or_zonelist_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Office  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Office  - Story ground",
			"surface_area" : 119.28750336,
			"zone_or_zonelist_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground Mass" : 
		{
			"construction_name" : "InteriorFurnishings",
			"space_or_spacelist_name" : "PrimarySchool Restroom  - Story ground",
			"surface_area" : 51.468284160000898,
			"zone_or_zonelist_name" : "Zone PrimarySchool Restroom  - Story ground"
		}
	},
	"LifeCycleCost:NonrecurringCost" : 
	{
		"Default Cost" : 
		{
			"category" : "Construction",
			"cost" : 0.0,
			"start_of_costs" : "ServicePeriod"
		}
	},
	"LifeCycleCost:Parameters" : 
	{
		"Life Cycle Cost Parameters" : 
		{
			"base_date_year" : 2011,
			"depreciation_method" : "None",
			"discounting_convention" : "EndOfYear",
			"inflation_approach" : "ConstantDollar",
			"length_of_study_period_in_years" : 25,
			"real_discount_rate" : 0.029999999999999999,
			"service_date_year" : 2011
		}
	},
	"LifeCycleCost:UsePriceEscalation" : 
	{
		"U.S. Avg  Commercial-Coal" : 
		{
			"escalation_start_month" : "January",
			"escalation_start_year" : 2011,
			"escalations" : 
			[
				{
					"year_escalation" : 0.997
				},
				{
					"year_escalation" : 1.0088999999999999
				},
				{
					"year_escalation" : 1.0088999999999999
				},
				{
					"year_escalation" : 0.99409999999999998
				},
				{
					"year_escalation" : 0.99409999999999998
				},
				{
					"year_escalation" : 1.0
				},
				{
					"year_escalation" : 1.0029999999999999
				},
				{
					"year_escalation" : 1.0059
				},
				{
					"year_escalation" : 1.0088999999999999
				},
				{
					"year_escalation" : 1.0119
				},
				{
					"year_escalation" : 1.0147999999999999
				},
				{
					"year_escalation" : 1.0178
				},
				{
					"year_escalation" : 1.0207999999999999
				},
				{
					"year_escalation" : 1.0266999999999999
				},
				{
					"year_escalation" : 1.0297000000000001
				},
				{
					"year_escalation" : 1.0356000000000001
				},
				{
					"year_escalation" : 1.0415000000000001
				},
				{
					"year_escalation" : 1.0533999999999999
				},
				{
					"year_escalation" : 1.0564
				},
				{
					"year_escalation" : 1.0592999999999999
				},
				{
					"year_escalation" : 1.0652999999999999
				},
				{
					"year_escalation" : 1.0711999999999999
				},
				{
					"year_escalation" : 1.0742
				},
				{
					"year_escalation" : 1.0801000000000001
				},
				{
					"year_escalation" : 1.0831
				},
				{
					"year_escalation" : 1.0831
				},
				{
					"year_escalation" : 1.0861000000000001
				},
				{
					"year_escalation" : 1.089
				},
				{
					"year_escalation" : 1.0920000000000001
				},
				{
					"year_escalation" : 1.095
				}
			],
			"lcc_price_escalation_name" : "U.S. Avg  Commercial-Coal",
			"resource" : "Coal"
		},
		"U.S. Avg  Commercial-Distillate Oil" : 
		{
			"escalation_start_month" : "January",
			"escalation_start_year" : 2011,
			"escalations" : 
			[
				{
					"year_escalation" : 0.97140000000000004
				},
				{
					"year_escalation" : 0.97299999999999998
				},
				{
					"year_escalation" : 0.99419999999999997
				},
				{
					"year_escalation" : 1.0164
				},
				{
					"year_escalation" : 1.0541
				},
				{
					"year_escalation" : 1.0928
				},
				{
					"year_escalation" : 1.1267
				},
				{
					"year_escalation" : 1.1579999999999999
				},
				{
					"year_escalation" : 1.1792
				},
				{
					"year_escalation" : 1.1967000000000001
				},
				{
					"year_escalation" : 1.22
				},
				{
					"year_escalation" : 1.2333000000000001
				},
				{
					"year_escalation" : 1.2565999999999999
				},
				{
					"year_escalation" : 1.2708999999999999
				},
				{
					"year_escalation" : 1.2826
				},
				{
					"year_escalation" : 1.2985
				},
				{
					"year_escalation" : 1.3102
				},
				{
					"year_escalation" : 1.325
				},
				{
					"year_escalation" : 1.3261000000000001
				},
				{
					"year_escalation" : 1.3282
				},
				{
					"year_escalation" : 1.3324
				},
				{
					"year_escalation" : 1.3355999999999999
				},
				{
					"year_escalation" : 1.3431
				},
				{
					"year_escalation" : 1.351
				},
				{
					"year_escalation" : 1.3568
				},
				{
					"year_escalation" : 1.3606
				},
				{
					"year_escalation" : 1.3636999999999999
				},
				{
					"year_escalation" : 1.3673999999999999
				},
				{
					"year_escalation" : 1.3706
				},
				{
					"year_escalation" : 1.3743000000000001
				}
			],
			"lcc_price_escalation_name" : "U.S. Avg  Commercial-Distillate Oil",
			"resource" : "FuelOilNo1"
		},
		"U.S. Avg  Commercial-Electricity" : 
		{
			"escalation_start_month" : "January",
			"escalation_start_year" : 2011,
			"escalations" : 
			[
				{
					"year_escalation" : 0.98380000000000001
				},
				{
					"year_escalation" : 0.97299999999999998
				},
				{
					"year_escalation" : 0.96319999999999995
				},
				{
					"year_escalation" : 0.96109999999999995
				},
				{
					"year_escalation" : 0.95709999999999995
				},
				{
					"year_escalation" : 0.95530000000000004
				},
				{
					"year_escalation" : 0.95389999999999997
				},
				{
					"year_escalation" : 0.95209999999999995
				},
				{
					"year_escalation" : 0.9546
				},
				{
					"year_escalation" : 0.95499999999999996
				},
				{
					"year_escalation" : 0.95530000000000004
				},
				{
					"year_escalation" : 0.95640000000000003
				},
				{
					"year_escalation" : 0.95750000000000002
				},
				{
					"year_escalation" : 0.95960000000000001
				},
				{
					"year_escalation" : 0.96179999999999999
				},
				{
					"year_escalation" : 0.96140000000000003
				},
				{
					"year_escalation" : 0.96179999999999999
				},
				{
					"year_escalation" : 0.96179999999999999
				},
				{
					"year_escalation" : 0.95930000000000004
				},
				{
					"year_escalation" : 0.95889999999999997
				},
				{
					"year_escalation" : 0.9607
				},
				{
					"year_escalation" : 0.96250000000000002
				},
				{
					"year_escalation" : 0.96499999999999997
				},
				{
					"year_escalation" : 0.9708
				},
				{
					"year_escalation" : 0.97509999999999997
				},
				{
					"year_escalation" : 0.97619999999999996
				},
				{
					"year_escalation" : 0.97660000000000002
				},
				{
					"year_escalation" : 0.97660000000000002
				},
				{
					"year_escalation" : 0.97689999999999999
				},
				{
					"year_escalation" : 0.97729999999999995
				}
			],
			"lcc_price_escalation_name" : "U.S. Avg  Commercial-Electricity",
			"resource" : "Electricity"
		},
		"U.S. Avg  Commercial-Natural gas" : 
		{
			"escalation_start_month" : "January",
			"escalation_start_year" : 2011,
			"escalations" : 
			[
				{
					"year_escalation" : 0.98229999999999995
				},
				{
					"year_escalation" : 0.95569999999999999
				},
				{
					"year_escalation" : 0.92789999999999995
				},
				{
					"year_escalation" : 0.92569999999999997
				},
				{
					"year_escalation" : 0.93459999999999999
				},
				{
					"year_escalation" : 0.94120000000000004
				},
				{
					"year_escalation" : 0.95120000000000005
				},
				{
					"year_escalation" : 0.96450000000000002
				},
				{
					"year_escalation" : 0.98560000000000003
				},
				{
					"year_escalation" : 1.0066999999999999
				},
				{
					"year_escalation" : 1.0222
				},
				{
					"year_escalation" : 1.0409999999999999
				},
				{
					"year_escalation" : 1.0609999999999999
				},
				{
					"year_escalation" : 1.0787
				},
				{
					"year_escalation" : 1.0942000000000001
				},
				{
					"year_escalation" : 1.1097999999999999
				},
				{
					"year_escalation" : 1.1220000000000001
				},
				{
					"year_escalation" : 1.1308
				},
				{
					"year_escalation" : 1.1386000000000001
				},
				{
					"year_escalation" : 1.1486000000000001
				},
				{
					"year_escalation" : 1.1618999999999999
				},
				{
					"year_escalation" : 1.1762999999999999
				},
				{
					"year_escalation" : 1.1918
				},
				{
					"year_escalation" : 1.2118
				},
				{
					"year_escalation" : 1.2283999999999999
				},
				{
					"year_escalation" : 1.2439
				},
				{
					"year_escalation" : 1.2605
				},
				{
					"year_escalation" : 1.2771999999999999
				},
				{
					"year_escalation" : 1.2938000000000001
				},
				{
					"year_escalation" : 1.3115000000000001
				}
			],
			"lcc_price_escalation_name" : "U.S. Avg  Commercial-Natural gas",
			"resource" : "NaturalGas"
		},
		"U.S. Avg  Commercial-Residual Oil" : 
		{
			"escalation_start_month" : "January",
			"escalation_start_year" : 2011,
			"escalations" : 
			[
				{
					"year_escalation" : 0.84689999999999999
				},
				{
					"year_escalation" : 0.82569999999999999
				},
				{
					"year_escalation" : 0.86809999999999998
				},
				{
					"year_escalation" : 0.89880000000000004
				},
				{
					"year_escalation" : 0.92889999999999995
				},
				{
					"year_escalation" : 0.96040000000000003
				},
				{
					"year_escalation" : 0.98970000000000002
				},
				{
					"year_escalation" : 1.0075000000000001
				},
				{
					"year_escalation" : 1.0314000000000001
				},
				{
					"year_escalation" : 1.0553999999999999
				},
				{
					"year_escalation" : 1.0861000000000001
				},
				{
					"year_escalation" : 1.1277999999999999
				},
				{
					"year_escalation" : 1.1496999999999999
				},
				{
					"year_escalation" : 1.1619999999999999
				},
				{
					"year_escalation" : 1.1742999999999999
				},
				{
					"year_escalation" : 1.1852
				},
				{
					"year_escalation" : 1.1948000000000001
				},
				{
					"year_escalation" : 1.2037
				},
				{
					"year_escalation" : 1.2071000000000001
				},
				{
					"year_escalation" : 1.2119
				},
				{
					"year_escalation" : 1.2139
				},
				{
					"year_escalation" : 1.2194
				},
				{
					"year_escalation" : 1.2276
				},
				{
					"year_escalation" : 1.2364999999999999
				},
				{
					"year_escalation" : 1.242
				},
				{
					"year_escalation" : 1.2461
				},
				{
					"year_escalation" : 1.2508999999999999
				},
				{
					"year_escalation" : 1.2549999999999999
				},
				{
					"year_escalation" : 1.2591000000000001
				},
				{
					"year_escalation" : 1.2638
				}
			],
			"lcc_price_escalation_name" : "U.S. Avg  Commercial-Residual Oil",
			"resource" : "FuelOilNo2"
		}
	},
	"Lights" : 
	{
		"PrimarySchool Cafeteria Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Cafeteria - 179D 90.1-2007"
		},
		"PrimarySchool Classroom Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Classroom - 179D 90.1-2007"
		},
		"PrimarySchool ComputerRoom Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007"
		},
		"PrimarySchool Corridor Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Corridor - 179D 90.1-2007"
		},
		"PrimarySchool Gym Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Gym - 179D 90.1-2007"
		},
		"PrimarySchool Kitchen Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Kitchen - 179D 90.1-2007"
		},
		"PrimarySchool Library Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Library - 179D 90.1-2007"
		},
		"PrimarySchool Lobby Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Lobby - 179D 90.1-2007"
		},
		"PrimarySchool Mechanical Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Mechanical - 179D 90.1-2007"
		},
		"PrimarySchool Office Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Office - 179D 90.1-2007"
		},
		"PrimarySchool Restroom Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "General",
			"fraction_radiant" : 0.37,
			"fraction_replaceable" : 1.0,
			"fraction_visible" : 0.20000000000000001,
			"return_air_fraction" : 0.0,
			"schedule_name" : "SchoolPrimary_Light_Sch",
			"watts_per_floor_area" : 5.7048725208561502,
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Restroom - 179D 90.1-2007"
		}
	},
