	"Material" : 
	{
		"100mm Normalweight concrete floor" : 
		{
			"conductivity" : 2.3104467668605402,
			"density" : 2322.0014663652501,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 832.5567858096,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.1016,
			"visible_absorptance" : 0.69999999999999996
		},
		"25mm Stucco" : 
		{
			"conductivity" : 0.71999999999999897,
			"density" : 1855.99999999999,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 839.99999999999704,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.025399999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"4 in. Normalweight Concrete Floor" : 
		{
			"conductivity" : 2.3100000000000001,
			"density" : 2321.99999999999,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 831.99999999999704,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.1016,
			"visible_absorptance" : 0.69999999999999996
		},
		"5/8 in. Gypsum Board" : 
		{
			"conductivity" : 0.159999999999999,
			"density" : 799.99999999999898,
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1090.0,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.015900000000000001,
			"visible_absorptance" : 0.69999999999999996
		},
		"6 in. Normalweight Concrete Floor" : 
		{
			"conductivity" : 2.3100000000000001,
			"density" : 2321.99999999999,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 831.99999999999704,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.15240000000000001,
			"visible_absorptance" : 0.69999999999999996
		},
		"8 in. Concrete Block Basement Wall" : 
		{
			"conductivity" : 1.3260000000000001,
			"density" : 1841.99999999999,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 911.99999999999898,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.20319999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Copper pipe 0.75in type L" : 
		{
			"conductivity" : 386.0,
			"density" : 8906.2656359218399,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 385.18560000000002,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0011429999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"F08 Metal surface" : 
		{
			"conductivity" : 45.280000000000101,
			"density" : 7823.99999999999,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 500.0,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.00080000000000000004,
			"visible_absorptance" : 0.69999999999999996
		},
		"Fiberglass batt 0.5in" : 
		{
			"conductivity" : 0.066344828877569997,
			"density" : 11.2129243617721,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"G01 13mm gypsum board" : 
		{
			"conductivity" : 0.16003094441625801,
			"density" : 800.00050520766695,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1090.7294438736001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.5
		},
		"G05 25mm wood" : 
		{
			"conductivity" : 0.14999999999999999,
			"density" : 608.0,
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.5,
			"specific_heat" : 1630.0,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.025399999999999999,
			"visible_absorptance" : 0.5
		},
		"Metal Roof Surface" : 
		{
			"conductivity" : 45.279999999999902,
			"density" : 7823.99999999999,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 499.99999999999602,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.00079999999999999798,
			"visible_absorptance" : 0.69999999999999996
		},
		"Roof Membrane - Highly Reflective" : 
		{
			"conductivity" : 0.16,
			"density" : 1121.29,
			"roughness" : "VeryRough",
			"solar_absorptance" : 0.45000000000000001,
			"specific_heat" : 1460.0,
			"thermal_absorptance" : 0.75,
			"thickness" : 0.0094999999999999998,
			"visible_absorptance" : 0.69999999999999996
		},
		"Std Wood 6inch" : 
		{
			"conductivity" : 0.12,
			"density" : 540.0,
			"roughness" : "MediumSmooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1210.0,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.14999999999999999,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"Material:NoMass" : 
	{
		"CP02 CARPET PAD" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.21647998699527601,
			"visible_absorptance" : 0.80000000000000004
		},
		"Typical Carpet Pad" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.21647998699527601,
			"visible_absorptance" : 0.80000000000000004
		},
		"Typical Insulation R-0.01" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.001,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-0.54" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.094503265088779598,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-0.58" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.101874652714525,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-14.76" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 2.5986411298722598,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-14.76_R-value 30.0 (ft^2*h*R/Btu)" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 5.2833055104691802,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-5.89" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 1.03652198288505,
			"visible_absorptance" : 0.69999999999999996
		},
		"Typical Insulation R-5.89_R-value 13.0 (ft^2*h*R/Btu)" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 2.2894323878699798,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"NodeList" : 
	{
		"13 Zone PVAV Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "13 Zone PVAV Demand Inlet Node"
				}
			]
		},
		"13 Zone PVAV Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "13 Zone PVAV Supply Outlet Node"
				}
			]
		},
		"Zone PrimarySchool Cafeteria  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Cafeteria  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Cafeteria  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Classroom A  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Classroom A  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Classroom A  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Classroom C  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Classroom C  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Classroom C  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Corridor B  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Corridor B  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Corridor B  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Gym  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Gym  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Gym  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Kitchen  - Story ground Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Node 1"
				}
			]
		},
		"Zone PrimarySchool Kitchen  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Kitchen  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Kitchen  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Library  - Story ground 1 Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Library  - Story ground 1 Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Library  - Story ground 1 Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Library  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Library  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Library  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Lobby  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Lobby  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Lobby  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Mechanical  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Mechanical  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Mechanical  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Office  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Office  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Office  - Story ground Return Air Node"
				}
			]
		},
		"Zone PrimarySchool Restroom  - Story ground Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Node 3"
				}
			]
		},
		"Zone PrimarySchool Restroom  - Story ground Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Outlet Air Node"
				}
			]
		},
		"Zone PrimarySchool Restroom  - Story ground Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Zone PrimarySchool Restroom  - Story ground Return Air Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"13 Zone PVAV OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "13 Zone PVAV Mixed Air Node",
			"outdoor_air_stream_node_name" : "13 Zone PVAV Outdoor Air Node",
			"relief_air_stream_node_name" : "13 Zone PVAV Relief Air Node",
			"return_air_stream_node_name" : "13 Zone PVAV Supply Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "13 Zone PVAV Outdoor Air Node"
				}
			]
		}
	},
	"Output:JSON" : 
	{
		"Output:JSON 1" : 
		{
			"option_type" : "TimeSeriesAndTabular",
			"output_cbor" : "No",
			"output_json" : "Yes",
			"output_messagepack" : "No"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Schedules" : 
	{
		"Output:Schedules 1" : 
		{
			"key_field" : "Hourly"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummaryAndMonthly"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Hourly",
			"variable_name" : "Schedule Value"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.55555555555555602,
			"tolerance_for_time_heating_setpoint_not_met" : 0.55555555555555602
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "None"
		}
	},
	"People" : 
	{
		"PrimarySchool Cafeteria People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Cafeteria - 179D 90.1-2007"
		},
		"PrimarySchool Classroom People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Classroom - 179D 90.1-2007"
		},
		"PrimarySchool ComputerRoom People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007"
		},
		"PrimarySchool Corridor People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Corridor - 179D 90.1-2007"
		},
		"PrimarySchool Gym People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Gym - 179D 90.1-2007"
		},
		"PrimarySchool Kitchen People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Kitchen - 179D 90.1-2007"
		},
		"PrimarySchool Library People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Library - 179D 90.1-2007"
		},
		"PrimarySchool Lobby People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Lobby - 179D 90.1-2007"
		},
		"PrimarySchool Mechanical People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Mechanical - 179D 90.1-2007"
		},
		"PrimarySchool Office People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Office - 179D 90.1-2007"
		},
		"PrimarySchool Restroom People" : 
		{
			"activity_level_schedule_name" : "ACM_PrimarySchool_ACTIVITY_SCH",
			"air_velocity_schedule_name" : "Air Velocity Schedule",
			"clothing_insulation_schedule_name" : "Clothing Schedule",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "SchoolPrimary_Occ_Sch",
			"people_per_floor_area" : 0.43055641666838901,
			"sensible_heat_fraction" : 0.58999999999999997,
			"work_efficiency_schedule_name" : "Work Efficiency Schedule",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Restroom - 179D 90.1-2007"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"Hot Water Loop Coil Bypass" : 
		{
			"inlet_node_name" : "Hot Water Loop Coil Bypass Inlet Water Node",
			"outlet_node_name" : "Hot Water Loop Coil Bypass Outlet Water Node"
		},
		"Hot Water Loop Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "Hot Water Loop Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "Hot Water Loop Demand Bypass Pipe Outlet Node"
		},
		"Hot Water Loop Demand Inlet" : 
		{
			"inlet_node_name" : "Hot Water Loop Demand Inlet Node",
			"outlet_node_name" : "Hot Water Loop Demand Inlet Outlet Water Node"
		},
		"Hot Water Loop Demand Outlet" : 
		{
			"inlet_node_name" : "Hot Water Loop Demand Outlet Inlet Water Node",
			"outlet_node_name" : "Hot Water Loop Demand Outlet Node"
		},
		"Hot Water Loop Supply Equipment Bypass" : 
		{
			"inlet_node_name" : "Hot Water Loop Supply Equipment Bypass Inlet Water Node",
			"outlet_node_name" : "Hot Water Loop Supply Equipment Bypass Outlet Water Node"
		},
		"Hot Water Loop Supply Outlet" : 
		{
			"inlet_node_name" : "Hot Water Loop Supply Outlet Inlet Water Node",
			"outlet_node_name" : "Hot Water Loop Supply Outlet Node"
		},
		"Pipe Adiabatic 1" : 
		{
			"inlet_node_name" : "Pipe Adiabatic 1 Inlet Water Node",
			"outlet_node_name" : "Pipe Adiabatic 1 Outlet Water Node"
		},
		"Pipe Adiabatic 2" : 
		{
			"inlet_node_name" : "Pipe Adiabatic 2 Inlet Water Node",
			"outlet_node_name" : "Pipe Adiabatic 2 Outlet Water Node"
		},
		"Pipe Adiabatic 3" : 
		{
			"inlet_node_name" : "Pipe Adiabatic 3 Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Node"
		},
		"Pipe Adiabatic 4" : 
		{
			"inlet_node_name" : "Pipe Adiabatic 4 Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Outlet Node"
		},
		"PrimarySchool Shared Service Water Loop Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Bypass Pipe Outlet Node"
		}
	},
	"Pipe:Indoor" : 
	{
		"PrimarySchool Shared Service Water Loop Pipe 200ft" : 
		{
			"ambient_air_velocity_schedule_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph",
			"ambient_temperature_schedule_name" : "Temporary Pipe Indoor Ambient Temp 86.4F",
			"construction_name" : "Copper pipe 0.75in type L with 0.5in fiberglass batt",
			"environment_type" : "Schedule",
			"fluid_inlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Inlet Node",
			"fluid_outlet_node_name" : "PrimarySchool Shared Service Water Loop Pipe 200ft Outlet Water Node",
			"pipe_inside_diameter" : 0.019938999999999998,
			"pipe_length" : 60.9600000000001
		}
	},
	"PlantEquipmentList" : 
	{
		"Hot Water Loop Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "Boiler 159kBtu/hr 0.8 AFUE 191kBtu/hr 0.8 AFUE",
					"equipment_object_type" : "Boiler:HotWater"
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "50gal NaturalGas Water Heater - 50kBtu/hr 0.82 Therm Eff 0.82 Therm Eff",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"Hot Water Loop Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "Hot Water Loop Heating Equipment List"
		},
		"PrimarySchool Shared Service Water Loop Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "PrimarySchool Shared Service Water Loop Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"Hot Water Loop Operation Schemes" : 
		{
			"control_scheme_1_name" : "Hot Water Loop Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		},
		"PrimarySchool Shared Service Water Loop Operation Schemes" : 
		{
			"control_scheme_1_name" : "PrimarySchool Shared Service Water Loop Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"Hot Water Loop" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "Hot Water Loop Demand Branches",
			"demand_side_connector_list_name" : "Hot Water Loop Demand Connector List",
			"demand_side_inlet_node_name" : "Hot Water Loop Demand Inlet Node",
			"demand_side_outlet_node_name" : "Hot Water Loop Demand Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "Hot Water Loop Supply Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 10.000000000000099,
			"plant_equipment_operation_scheme_name" : "Hot Water Loop Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "Hot Water Loop Supply Branches",
			"plant_side_connector_list_name" : "Hot Water Loop Supply Connector List",
			"plant_side_inlet_node_name" : "Hot Water Loop Supply Inlet Node",
			"plant_side_outlet_node_name" : "Hot Water Loop Supply Outlet Node"
		},
		"PrimarySchool Shared Service Water Loop" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "PrimarySchool Shared Service Water Loop Demand Branches",
			"demand_side_connector_list_name" : "PrimarySchool Shared Service Water Loop Demand Connector List",
			"demand_side_inlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Inlet Node",
			"demand_side_outlet_node_name" : "PrimarySchool Shared Service Water Loop Demand Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 60.000000000000099,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 10.0,
			"plant_equipment_operation_scheme_name" : "PrimarySchool Shared Service Water Loop Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "PrimarySchool Shared Service Water Loop Supply Branches",
			"plant_side_connector_list_name" : "PrimarySchool Shared Service Water Loop Supply Connector List",
			"plant_side_inlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Inlet Node",
			"plant_side_outlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Node"
		}
	},
	"Pump:ConstantSpeed" : 
	{
		"PrimarySchool Shared Service Water Loop Circulator Pump" : 
		{
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_flow_rate" : "Autosize",
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 29890.6692,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "PrimarySchool Shared Service Water Loop Supply Inlet Node",
			"motor_efficiency" : 0.52857142857142903,
			"outlet_node_name" : "PrimarySchool Shared Service Water Loop Circulator Pump Outlet Water Node",
			"pump_control_type" : "Intermittent"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"Hot Water Loop Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 3.2484999999999999,
			"coefficient_3_of_the_part_load_performance_curve" : -4.7443,
			"coefficient_4_of_the_part_load_performance_curve" : 2.5293999999999999,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 179344.01519999999,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "Hot Water Loop Supply Inlet Node",
			"motor_efficiency" : 0.61881188118811903,
			"outlet_node_name" : "Hot Water Loop Pump Outlet Water Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"Refrigeration:CaseAndWalkInList" : 
	{
		"LT Refrigeration System Case and Walkin List" : 
		{
			"cases_and_walkins" : 
			[
				{
					"case_or_walkin_name" : "Walk-in Freezer"
				}
			]
		},
		"MT Refrigeration System Case and Walkin List" : 
		{
			"cases_and_walkins" : 
			[
				{
					"case_or_walkin_name" : "Walk-in Cooler"
				}
			]
		}
	},
	"Refrigeration:Compressor" : 
	{
		"LT Refrigeration System Compressor 1" : 
		{
			"end_use_subcategory" : "General",
			"mode_of_operation" : "Subcritical",
			"rated_return_gas_temperature" : 18.300000000000001,
			"rated_subcooling" : 0.0,
			"refrigeration_compressor_capacity_curve_name" : "Old_Low_Temp_Comp_Cap_Curve",
			"refrigeration_compressor_power_curve_name" : "Old_Low_Temp_Comp_Pwr_Curve"
		},
		"MT Refrigeration System Compressor 1" : 
		{
			"end_use_subcategory" : "General",
			"mode_of_operation" : "Subcritical",
			"rated_return_gas_temperature" : 18.300000000000001,
			"rated_subcooling" : 0.0,
			"refrigeration_compressor_capacity_curve_name" : "Old_Med_Temp_Comp_Cap_Curve",
			"refrigeration_compressor_power_curve_name" : "Old_Med_Temp_Comp_Pwr_Curve"
		}
	},
	"Refrigeration:CompressorList" : 
	{
		"LT Refrigeration System Compressor List" : 
		{
			"compressors" : 
			[
				{
					"refrigeration_compressor_name" : "LT Refrigeration System Compressor 1"
				}
			]
		},
		"MT Refrigeration System Compressor List" : 
		{
			"compressors" : 
			[
				{
					"refrigeration_compressor_name" : "MT Refrigeration System Compressor 1"
				}
			]
		}
	},
	"Refrigeration:Condenser:AirCooled" : 
	{
		"Refrigeration Condenser Air Cooled 1" : 
		{
			"condensate_piping_refrigerant_inventory" : 0.0,
			"condensate_receiver_refrigerant_inventory" : 0.0,
			"condenser_fan_speed_control_type" : "VariableSpeed",
			"condenser_refrigerant_operating_charge_inventory" : 0.0,
			"end_use_subcategory" : "General",
			"rated_effective_total_heat_rejection_rate_curve_name" : "Condenser Heat Rejection Function of Temperature",
			"rated_fan_power" : 109.172,
			"rated_subcooling_temperature_difference" : 0.0
		},
		"Refrigeration Condenser Air Cooled 2" : 
		{
			"condensate_piping_refrigerant_inventory" : 0.0,
			"condensate_receiver_refrigerant_inventory" : 0.0,
			"condenser_fan_speed_control_type" : "VariableSpeed",
			"condenser_refrigerant_operating_charge_inventory" : 0.0,
			"end_use_subcategory" : "General",
			"rated_effective_total_heat_rejection_rate_curve_name" : "Condenser Heat Rejection Function of Temperature 1",
			"rated_fan_power" : 111.35599999999999,
			"rated_subcooling_temperature_difference" : 0.0
		}
	},
	"Refrigeration:System" : 
	{
		"LT Refrigeration System" : 
		{
			"compressor_or_compressorlist_name" : "LT Refrigeration System Compressor List",
			"end_use_subcategory" : "General",
			"intercooler_type" : "None",
			"minimum_condensing_temperature" : 21.0,
			"number_of_compressor_stages" : 1,
			"refrigerated_case_or_walkin_or_caseandwalkinlist_name" : "LT Refrigeration System Case and Walkin List",
			"refrigeration_condenser_name" : "Refrigeration Condenser Air Cooled 2",
			"refrigeration_system_working_fluid_type" : "R404a",
			"shell_and_coil_intercooler_effectiveness" : 0.80000000000000004,
			"suction_temperature_control_type" : "ConstantSuctionTemperature",
			"sum_ua_suction_piping" : 0.0
		},
		"MT Refrigeration System" : 
		{
			"compressor_or_compressorlist_name" : "MT Refrigeration System Compressor List",
			"end_use_subcategory" : "General",
			"intercooler_type" : "None",
			"minimum_condensing_temperature" : 21.0,
			"number_of_compressor_stages" : 1,
			"refrigerated_case_or_walkin_or_caseandwalkinlist_name" : "MT Refrigeration System Case and Walkin List",
			"refrigeration_condenser_name" : "Refrigeration Condenser Air Cooled 1",
			"refrigeration_system_working_fluid_type" : "R404a",
			"shell_and_coil_intercooler_effectiveness" : 0.80000000000000004,
			"suction_temperature_control_type" : "ConstantSuctionTemperature",
			"sum_ua_suction_piping" : 0.0
		}
	},
	"Refrigeration:WalkIn" : 
	{
		"Walk-in Cooler" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"average_refrigerant_charge_inventory" : 0.0,
			"defrost_control_type" : "TimeSchedule",
			"defrost_drip_down_schedule_name" : "Walk-in Cooler Defrost 1",
			"defrost_power" : 0.0,
			"defrost_schedule_name" : "Walk-in Cooler Defrost",
			"defrost_type" : "OffCycle",
			"insulated_floor_surface_area" : 7.4000000000000004,
			"insulated_floor_u_value" : 0.20300000000000001,
			"lighting_schedule_name" : "Always On Discrete",
			"operating_temperature" : 1.7,
			"rated_circulation_fan_power" : 0.0,
			"rated_coil_cooling_capacity" : 2729.3000000000002,
			"rated_cooling_coil_fan_power" : 158.30000000000001,
			"rated_cooling_source_temperature" : -3.8999999999999999,
			"rated_total_heating_power" : 0.0,
			"rated_total_lighting_power" : 80.299999999999997,
			"temperature_termination_defrost_fraction_to_ice" : 0.69999999999999996,
			"zone_data" : 
			[
				{
					"area_of_glass_reach_in_doors_facing_zone" : 0.0,
					"area_of_stocking_doors_facing_zone" : 3.2999999999999998,
					"glass_reach_in_door_u_value_facing_zone" : 2.27,
					"height_of_glass_reach_in_doors_facing_zone" : 2.1000000000000001,
					"height_of_stocking_doors_facing_zone" : 2.1000000000000001,
					"insulated_surface_u_value_facing_zone" : 2.27,
					"stocking_door_opening_protection_type_facing_zone" : "StripCurtain",
					"stocking_door_opening_schedule_name_facing_zone" : "Always Off Discrete",
					"stocking_door_u_value_facing_zone" : 0.20300000000000001,
					"total_insulated_surface_area_facing_zone" : 43.100000000000001,
					"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
				}
			]
		},
		"Walk-in Freezer" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"average_refrigerant_charge_inventory" : 0.0,
			"defrost_control_type" : "TemperatureTermination",
			"defrost_drip_down_schedule_name" : "Walk-in Freezer Defrost 1",
			"defrost_power" : 2199.3000000000002,
			"defrost_schedule_name" : "Walk-in Freezer Defrost",
			"defrost_type" : "Electric",
			"insulated_floor_surface_area" : 7.4000000000000004,
			"insulated_floor_u_value" : 0.20300000000000001,
			"lighting_schedule_name" : "Always On Discrete",
			"operating_temperature" : -26.100000000000001,
			"rated_circulation_fan_power" : 0.0,
			"rated_coil_cooling_capacity" : 2783.9000000000001,
			"rated_cooling_coil_fan_power" : 222.72,
			"rated_cooling_source_temperature" : -31.699999999999999,
			"rated_total_heating_power" : 0.0,
			"rated_total_lighting_power" : 80.299999999999997,
			"temperature_termination_defrost_fraction_to_ice" : 0.69999999999999996,
			"zone_data" : 
			[
				{
					"area_of_glass_reach_in_doors_facing_zone" : 0.0,
					"area_of_stocking_doors_facing_zone" : 3.2999999999999998,
					"glass_reach_in_door_u_value_facing_zone" : 1.1359999999999999,
					"height_of_glass_reach_in_doors_facing_zone" : 2.1000000000000001,
					"height_of_stocking_doors_facing_zone" : 2.1000000000000001,
					"insulated_surface_u_value_facing_zone" : 0.17699999999999999,
					"stocking_door_opening_protection_type_facing_zone" : "StripCurtain",
					"stocking_door_opening_schedule_name_facing_zone" : "Always Off Discrete",
					"stocking_door_u_value_facing_zone" : 0.17699999999999999,
					"total_insulated_surface_area_facing_zone" : 43.100000000000001,
					"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
				}
			]
		}
	},
	"RunPeriod" : 
	{
		"Run Period 1" : 
		{
			"apply_weekend_holiday_rule" : "No",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:DaylightSavingTime" : 
	{
		"RunPeriodControl:DaylightSavingTime 1" : 
		{
			"end_date" : "1st Sunday in November",
			"start_date" : "2nd Sunday in March"
		}
	},
	"Schedule:Compact" : 
	{
		"Zone PrimarySchool Cafeteria  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Cafeteria  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Classroom A  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Classroom A  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Classroom C  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Classroom C  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool ComputerRoom  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Corridor B  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Corridor B  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Gym  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Gym  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Kitchen  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Kitchen  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Library  - Story ground 1 Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Library  - Story ground 1 Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Library  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Library  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Lobby  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Lobby  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Mechanical  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Mechanical  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Office  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Office  - Story ground Thermostat Schedule Type Limits"
		},
		"Zone PrimarySchool Restroom  - Story ground Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Zone PrimarySchool Restroom  - Story ground Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "OnOff 1"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional 1"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "OnOff"
		},
		"Temporary Pipe Indoor Ambient Temp 86.4F" : 
		{
			"hourly_value" : 30.199999999999999
		}
	},
	"Schedule:Day:Interval" : 
	{
		"13 Zone PVAV Occ Sch Default" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"13 Zone PVAV Occ Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"13 Zone PVAV Occ Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"ACM_PrimarySchool_ACTIVITY_SCH Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 122.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"ACM_PrimarySchool_ACTIVITY_SCH Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 122.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"ACM_PrimarySchool_ACTIVITY_SCH Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 122.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Air Velocity Schedule Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.20000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Velocity"
		},
		"Clothing Schedule Default Winter Clothes" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Any Number"
		},
		"Clothing Schedule Summer Clothes" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Any Number"
		},
		"Fraction Latent - 0.05 Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Fraction Sensible - 0.2 Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.20000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Hot Water Loop Temp - 180F Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 82.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Mixed Water At Faucet Temp - 140F Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.000000000000099
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Velocity"
		},
		"Schedule Day 1" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Schedule Day 12" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Schedule Day 23" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Schedule Day 24" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Schedule Day 25" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Schedule Day 6" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Schedule Day 9" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Cool_Sch Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 26.699999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Cool_Sch Default|Wknd|WntrDsn|Hol Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 26.699999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Cool_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 24.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Cool_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 26.699999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Cool_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 26.699999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 24.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 26.699999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Equip_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Equip_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Equip_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.34999999999999998
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Equip_Sch Wkdy Day 1" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Equip_Sch Wkdy Day 2" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.34999999999999998
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Equip_Sch Wknd Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_HVAC_Sch Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff 1"
		},
		"SchoolPrimary_HVAC_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff 1"
		},
		"SchoolPrimary_HVAC_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff 1"
		},
		"SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff 1"
		},
		"SchoolPrimary_Heat_Sch Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 15.6
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Heat_Sch Default|Wknd|WntrDsn|Hol Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 15.6
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Heat_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 21.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Heat_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 15.6
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Heat_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 15.6
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.6
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"SchoolPrimary_Infil_Sch Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Infil_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 0.17730000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.17730000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Wkdy Day 1" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.17730000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.17730000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Wkdy Day 2" : 
		{
			"data" : 
			[
				{
					"time" : "07:00",
					"value_until_time" : 0.17730000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.17730000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Light_Sch Wknd Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.17730000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Wkdy Day 1" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Wkdy Day 2" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_Occ_Sch Wknd Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Summer Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.63
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.71999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.79000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.82999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.60999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Winter Design Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.63
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.71999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.79000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.82999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.60999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Wkdy Day" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.63
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.71999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.79000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.82999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.60999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Wkdy Day 1" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Wkdy Day 2" : 
		{
			"data" : 
			[
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.63
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.71999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.79000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.82999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.60999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"SchoolPrimary_SWH_Sch Wknd Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Service Water Loop Temp - 140F Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.000000000000099
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Supply Air Temp - 55.0F Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 12.7777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Walk-in Cooler Defrost Default" : 
		{
			"data" : 
			[
				{
					"time" : "00:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Walk-in Cooler Defrost Default 1" : 
		{
			"data" : 
			[
				{
					"time" : "00:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Walk-in Freezer Defrost Default" : 
		{
			"data" : 
			[
				{
					"time" : "00:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Walk-in Freezer Defrost Default 1" : 
		{
			"data" : 
			[
				{
					"time" : "00:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:59",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Water Heater Ambient Temp Schedule 71.6F Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.000000000000099
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Work Efficiency Schedule Default" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"13 Zone PVAV Occ Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"thursday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"tuesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"wednesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"13 Zone PVAV Occ Sch Week Rule - Jan4-Jun13" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "Schedule Day 25",
			"thursday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"tuesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"wednesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"13 Zone PVAV Occ Sch Week Rule - Jun14-Jun20" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "Schedule Day 23",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "Schedule Day 25",
			"thursday_schedule_day_name" : "Schedule Day 23",
			"tuesday_schedule_day_name" : "Schedule Day 23",
			"wednesday_schedule_day_name" : "Schedule Day 23",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"13 Zone PVAV Occ Sch Week Rule - Jun21-Sep12" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "Schedule Day 23",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "Schedule Day 23",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "Schedule Day 25",
			"thursday_schedule_day_name" : "Schedule Day 23",
			"tuesday_schedule_day_name" : "Schedule Day 23",
			"wednesday_schedule_day_name" : "Schedule Day 23",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"13 Zone PVAV Occ Sch Week Rule - Sep13-Sep19" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "Schedule Day 23",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "Schedule Day 25",
			"thursday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"tuesday_schedule_day_name" : "Schedule Day 23",
			"wednesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"13 Zone PVAV Occ Sch Week Rule - Sep20-Dec31" : 
		{
			"customday1_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"customday2_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"friday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"holiday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"monday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"saturday_schedule_day_name" : "Schedule Day 24",
			"summerdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Summer Design Day",
			"sunday_schedule_day_name" : "Schedule Day 25",
			"thursday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"tuesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"wednesday_schedule_day_name" : "13 Zone PVAV Occ Sch Default",
			"winterdesignday_schedule_day_name" : "13 Zone PVAV Occ Sch Winter Design Day"
		},
		"ACM_PrimarySchool_ACTIVITY_SCH Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"customday2_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"friday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"holiday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"monday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"saturday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"summerdesignday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Summer Design Day",
			"sunday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"thursday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"tuesday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"wednesday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Default",
			"winterdesignday_schedule_day_name" : "ACM_PrimarySchool_ACTIVITY_SCH Winter Design Day"
		},
		"Air Velocity Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Air Velocity Schedule Default",
			"customday2_schedule_day_name" : "Air Velocity Schedule Default",
			"friday_schedule_day_name" : "Air Velocity Schedule Default",
			"holiday_schedule_day_name" : "Air Velocity Schedule Default",
			"monday_schedule_day_name" : "Air Velocity Schedule Default",
			"saturday_schedule_day_name" : "Air Velocity Schedule Default",
			"summerdesignday_schedule_day_name" : "Air Velocity Schedule Default",
			"sunday_schedule_day_name" : "Air Velocity Schedule Default",
			"thursday_schedule_day_name" : "Air Velocity Schedule Default",
			"tuesday_schedule_day_name" : "Air Velocity Schedule Default",
			"wednesday_schedule_day_name" : "Air Velocity Schedule Default",
			"winterdesignday_schedule_day_name" : "Air Velocity Schedule Default"
		},
		"Clothing Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"customday2_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"friday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"holiday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"monday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"saturday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"summerdesignday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"sunday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"thursday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"tuesday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"wednesday_schedule_day_name" : "Clothing Schedule Default Winter Clothes",
			"winterdesignday_schedule_day_name" : "Clothing Schedule Default Winter Clothes"
		},
		"Fraction Latent - 0.05 Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"customday2_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"friday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"holiday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"monday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"saturday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"summerdesignday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"sunday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"thursday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"tuesday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"wednesday_schedule_day_name" : "Fraction Latent - 0.05 Default",
			"winterdesignday_schedule_day_name" : "Fraction Latent - 0.05 Default"
		},
		"Fraction Sensible - 0.2 Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"customday2_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"friday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"holiday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"monday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"saturday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"summerdesignday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"sunday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"thursday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"tuesday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"wednesday_schedule_day_name" : "Fraction Sensible - 0.2 Default",
			"winterdesignday_schedule_day_name" : "Fraction Sensible - 0.2 Default"
		},
		"Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"customday2_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"friday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"holiday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"monday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"saturday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"summerdesignday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"sunday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"thursday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"tuesday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"wednesday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default",
			"winterdesignday_schedule_day_name" : "Mixed Water At Faucet Temp - 140F Default"
		},
		"PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"customday2_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"friday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"holiday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"monday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"saturday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"summerdesignday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"sunday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"thursday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"tuesday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"wednesday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default",
			"winterdesignday_schedule_day_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default"
		},
		"SchoolPrimary_Cool_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Cool_Sch Default|Wknd|WntrDsn|Hol Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Cool_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Cool_Sch Winter Design Day"
		},
		"SchoolPrimary_Cool_Sch Week Rule - Jan4-Dec31" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Cool_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Cool_Sch Default|Wknd|WntrDsn|Hol Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Cool_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Cool_Sch Default|Wknd|WntrDsn|Hol Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Cool_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Cool_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Jan4-Jun13" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Jun14-Jun20" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Jun21-Sep12" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Sep13-Sep19" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_Equip_Sch Week Rule - Sep20-Dec31" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 9",
			"customday2_schedule_day_name" : "Schedule Day 9",
			"friday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 9",
			"monday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"saturday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"wednesday_schedule_day_name" : "SchoolPrimary_Equip_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Equip_Sch Winter Design Day"
		},
		"SchoolPrimary_HVAC_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"holiday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"saturday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"thursday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Winter Design Day"
		},
		"SchoolPrimary_HVAC_Sch Week Rule - Jan4-Dec31" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"holiday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"saturday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Default",
			"thursday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Wkdy|SmrDsn|WntrDsn|Hol Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_HVAC_Sch Winter Design Day"
		},
		"SchoolPrimary_Heat_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Heat_Sch Default|Wknd|WntrDsn|Hol Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Heat_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Heat_Sch Winter Design Day"
		},
		"SchoolPrimary_Heat_Sch Week Rule - Jan4-Dec31" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Heat_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Heat_Sch Default|Wknd|WntrDsn|Hol Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Heat_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Heat_Sch Default|Wknd|WntrDsn|Hol Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Heat_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Heat_Sch Winter Design Day"
		},
		"SchoolPrimary_Infil_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Infil_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default"
		},
		"SchoolPrimary_Infil_Sch Week Rule - Jan4-Dec31" : 
		{
			"customday1_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"customday2_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"friday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"holiday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"monday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Infil_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default",
			"thursday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Infil_Sch Wkdy|SmrDsn Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Infil_Sch Default"
		},
		"SchoolPrimary_Light_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Light_Sch Week Rule - Jan4-Jun13" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Light_Sch Week Rule - Jun14-Jun20" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Light_Sch Week Rule - Jun21-Sep12" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Light_Sch Week Rule - Sep13-Sep19" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Light_Sch Week Rule - Sep20-Dec31" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 6",
			"customday2_schedule_day_name" : "Schedule Day 6",
			"friday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 6",
			"monday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"saturday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Light_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"wednesday_schedule_day_name" : "SchoolPrimary_Light_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Light_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Jan4-Jun13" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Jun14-Jun20" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Jun21-Sep12" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Sep13-Sep19" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_Occ_Sch Week Rule - Sep20-Dec31" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 1",
			"customday2_schedule_day_name" : "Schedule Day 1",
			"friday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 1",
			"monday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"saturday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"wednesday_schedule_day_name" : "SchoolPrimary_Occ_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_Occ_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Jan1-Jan3" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Jan4-Jun13" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Jun14-Jun20" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Jun21-Sep12" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Sep13-Sep19" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 1",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"SchoolPrimary_SWH_Sch Week Rule - Sep20-Dec31" : 
		{
			"customday1_schedule_day_name" : "Schedule Day 12",
			"customday2_schedule_day_name" : "Schedule Day 12",
			"friday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"holiday_schedule_day_name" : "Schedule Day 12",
			"monday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"saturday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"summerdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Summer Design Day",
			"sunday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wknd Day",
			"thursday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"tuesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"wednesday_schedule_day_name" : "SchoolPrimary_SWH_Sch Wkdy Day 2",
			"winterdesignday_schedule_day_name" : "SchoolPrimary_SWH_Sch Winter Design Day"
		},
		"Service Water Loop Temp - 140F Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"customday2_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"friday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"holiday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"monday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"saturday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"summerdesignday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"sunday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"thursday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"tuesday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"wednesday_schedule_day_name" : "Service Water Loop Temp - 140F Default",
			"winterdesignday_schedule_day_name" : "Service Water Loop Temp - 140F Default"
		},
		"Walk-in Cooler Defrost 1 Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"customday2_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"friday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"holiday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"monday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"saturday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"summerdesignday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"sunday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"thursday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"tuesday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"wednesday_schedule_day_name" : "Walk-in Cooler Defrost Default 1",
			"winterdesignday_schedule_day_name" : "Walk-in Cooler Defrost Default 1"
		},
		"Walk-in Cooler Defrost Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"customday2_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"friday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"holiday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"monday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"saturday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"summerdesignday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"sunday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"thursday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"tuesday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"wednesday_schedule_day_name" : "Walk-in Cooler Defrost Default",
			"winterdesignday_schedule_day_name" : "Walk-in Cooler Defrost Default"
		},
		"Walk-in Freezer Defrost 1 Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"customday2_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"friday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"holiday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"monday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"saturday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"summerdesignday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"sunday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"thursday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"tuesday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"wednesday_schedule_day_name" : "Walk-in Freezer Defrost Default 1",
			"winterdesignday_schedule_day_name" : "Walk-in Freezer Defrost Default 1"
		},
		"Walk-in Freezer Defrost Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"customday2_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"friday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"holiday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"monday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"saturday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"summerdesignday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"sunday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"thursday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"tuesday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"wednesday_schedule_day_name" : "Walk-in Freezer Defrost Default",
			"winterdesignday_schedule_day_name" : "Walk-in Freezer Defrost Default"
		},
		"Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"customday2_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"friday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"holiday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"monday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"saturday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"summerdesignday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"sunday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"thursday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"tuesday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"wednesday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default",
			"winterdesignday_schedule_day_name" : "Water Heater Ambient Temp Schedule 71.6F Default"
		},
		"Work Efficiency Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Work Efficiency Schedule Default",
			"customday2_schedule_day_name" : "Work Efficiency Schedule Default",
			"friday_schedule_day_name" : "Work Efficiency Schedule Default",
			"holiday_schedule_day_name" : "Work Efficiency Schedule Default",
			"monday_schedule_day_name" : "Work Efficiency Schedule Default",
			"saturday_schedule_day_name" : "Work Efficiency Schedule Default",
			"summerdesignday_schedule_day_name" : "Work Efficiency Schedule Default",
			"sunday_schedule_day_name" : "Work Efficiency Schedule Default",
			"thursday_schedule_day_name" : "Work Efficiency Schedule Default",
			"tuesday_schedule_day_name" : "Work Efficiency Schedule Default",
			"wednesday_schedule_day_name" : "Work Efficiency Schedule Default",
			"winterdesignday_schedule_day_name" : "Work Efficiency Schedule Default"
		}
	},
	"Schedule:Year" : 
	{
		"13 Zone PVAV Occ Sch" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 13,
					"end_month" : 6,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Jan4-Jun13",
					"start_day" : 4,
					"start_month" : 1
				},
				{
					"end_day" : 20,
					"end_month" : 6,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Jun14-Jun20",
					"start_day" : 14,
					"start_month" : 6
				},
				{
					"end_day" : 12,
					"end_month" : 9,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Jun21-Sep12",
					"start_day" : 21,
					"start_month" : 6
				},
				{
					"end_day" : 19,
					"end_month" : 9,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Sep13-Sep19",
					"start_day" : 13,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "13 Zone PVAV Occ Sch Week Rule - Sep20-Dec31",
					"start_day" : 20,
					"start_month" : 9
				}
			]
		},
		"ACM_PrimarySchool_ACTIVITY_SCH" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "ACM_PrimarySchool_ACTIVITY_SCH Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Air Velocity Schedule" : 
		{
			"schedule_type_limits_name" : "Velocity",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Air Velocity Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Clothing Schedule" : 
		{
			"schedule_type_limits_name" : "Any Number",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Clothing Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Fraction Latent - 0.05" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Fraction Latent - 0.05 Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Fraction Sensible - 0.2" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Fraction Sensible - 0.2 Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Mixed Water At Faucet Temp - 140F" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph" : 
		{
			"schedule_type_limits_name" : "Velocity",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "PrimarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"SchoolPrimary_Cool_Sch" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Cool_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Cool_Sch Week Rule - Jan4-Dec31",
					"start_day" : 4,
					"start_month" : 1
				}
			]
		},
		"SchoolPrimary_Equip_Sch" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 13,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Jan4-Jun13",
					"start_day" : 4,
					"start_month" : 1
				},
				{
					"end_day" : 20,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Jun14-Jun20",
					"start_day" : 14,
					"start_month" : 6
				},
				{
					"end_day" : 12,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Jun21-Sep12",
					"start_day" : 21,
					"start_month" : 6
				},
				{
					"end_day" : 19,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Sep13-Sep19",
					"start_day" : 13,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Equip_Sch Week Rule - Sep20-Dec31",
					"start_day" : 20,
					"start_month" : 9
				}
			]
		},
		"SchoolPrimary_HVAC_Sch" : 
		{
			"schedule_type_limits_name" : "OnOff 1",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_HVAC_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_HVAC_Sch Week Rule - Jan4-Dec31",
					"start_day" : 4,
					"start_month" : 1
				}
			]
		},
		"SchoolPrimary_Heat_Sch" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Heat_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Heat_Sch Week Rule - Jan4-Dec31",
					"start_day" : 4,
					"start_month" : 1
				}
			]
		},
		"SchoolPrimary_Infil_Sch" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Infil_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Infil_Sch Week Rule - Jan4-Dec31",
					"start_day" : 4,
					"start_month" : 1
				}
			]
		},
		"SchoolPrimary_Light_Sch" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 13,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Jan4-Jun13",
					"start_day" : 4,
					"start_month" : 1
				},
				{
					"end_day" : 20,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Jun14-Jun20",
					"start_day" : 14,
					"start_month" : 6
				},
				{
					"end_day" : 12,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Jun21-Sep12",
					"start_day" : 21,
					"start_month" : 6
				},
				{
					"end_day" : 19,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Sep13-Sep19",
					"start_day" : 13,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Light_Sch Week Rule - Sep20-Dec31",
					"start_day" : 20,
					"start_month" : 9
				}
			]
		},
		"SchoolPrimary_Occ_Sch" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 13,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Jan4-Jun13",
					"start_day" : 4,
					"start_month" : 1
				},
				{
					"end_day" : 20,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Jun14-Jun20",
					"start_day" : 14,
					"start_month" : 6
				},
				{
					"end_day" : 12,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Jun21-Sep12",
					"start_day" : 21,
					"start_month" : 6
				},
				{
					"end_day" : 19,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Sep13-Sep19",
					"start_day" : 13,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_Occ_Sch Week Rule - Sep20-Dec31",
					"start_day" : 20,
					"start_month" : 9
				}
			]
		},
		"SchoolPrimary_SWH_Sch" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 3,
					"end_month" : 1,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Jan1-Jan3",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 13,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Jan4-Jun13",
					"start_day" : 4,
					"start_month" : 1
				},
				{
					"end_day" : 20,
					"end_month" : 6,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Jun14-Jun20",
					"start_day" : 14,
					"start_month" : 6
				},
				{
					"end_day" : 12,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Jun21-Sep12",
					"start_day" : 21,
					"start_month" : 6
				},
				{
					"end_day" : 19,
					"end_month" : 9,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Sep13-Sep19",
					"start_day" : 13,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SchoolPrimary_SWH_Sch Week Rule - Sep20-Dec31",
					"start_day" : 20,
					"start_month" : 9
				}
			]
		},
		"Service Water Loop Temp - 140F" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Service Water Loop Temp - 140F Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Walk-in Cooler Defrost" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Walk-in Cooler Defrost Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Walk-in Cooler Defrost 1" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Walk-in Cooler Defrost 1 Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Walk-in Freezer Defrost" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Walk-in Freezer Defrost Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Walk-in Freezer Defrost 1" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Walk-in Freezer Defrost 1 Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Water Heater Ambient Temp Schedule 71.6F" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Water Heater Ambient Temp Schedule 71.6F Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Work Efficiency Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Work Efficiency Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Any Number" : {},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Fractional 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"OnOff 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Temperature" : 
		{
			"numeric_type" : "Continuous",
			"unit_type" : "Temperature"
		},
		"Velocity" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Velocity"
		},
		"Zone PrimarySchool Cafeteria  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Classroom A  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Classroom C  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Corridor B  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Gym  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Kitchen  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Library  - Story ground 1 Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Library  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Lobby  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Mechanical  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Office  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Zone PrimarySchool Restroom  - Story ground Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"13 Zone PVAV 2spd DX Clg Coil Outlet Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
			"fan_outlet_node_name" : "13 Zone PVAV Supply Outlet Node",
			"reference_setpoint_node_name" : "13 Zone PVAV Supply Outlet Node",
			"setpoint_node_or_nodelist_name" : "13 Zone PVAV 2spd DX Clg Coil Outlet Air Node"
		},
		"13 Zone PVAV Main Htg Coil Outlet Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
			"fan_outlet_node_name" : "13 Zone PVAV Supply Outlet Node",
			"reference_setpoint_node_name" : "13 Zone PVAV Supply Outlet Node",
			"setpoint_node_or_nodelist_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node"
		},
		"13 Zone PVAV Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "13 Zone PVAV Main Htg Coil Outlet Air Node",
			"fan_outlet_node_name" : "13 Zone PVAV Supply Outlet Node",
			"reference_setpoint_node_name" : "13 Zone PVAV Supply Outlet Node",
			"setpoint_node_or_nodelist_name" : "13 Zone PVAV Mixed Air Node"
		}
	},
	"SetpointManager:OutdoorAirReset" : 
	{
		"Hot Water Loop HW Temp Reset" : 
		{
			"control_variable" : "Temperature",
			"outdoor_high_temperature" : 10.000000000000099,
			"outdoor_low_temperature" : -6.6666666666666297,
			"setpoint_at_outdoor_high_temperature" : 65.5555555555556,
			"setpoint_at_outdoor_low_temperature" : 82.2222222222223,
			"setpoint_node_or_nodelist_name" : "Hot Water Loop Supply Outlet Node"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"Service hot water setpoint manager" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "Service Water Loop Temp - 140F",
			"setpoint_node_or_nodelist_name" : "PrimarySchool Shared Service Water Loop Supply Outlet Node"
		}
	},
	"SetpointManager:Warmest" : 
	{
		"13 Zone PVAV SAT Warmest Reset" : 
		{
			"control_variable" : "Temperature",
			"hvac_air_loop_name" : "13 Zone PVAV",
			"maximum_setpoint_temperature" : 15.5555555555556,
			"minimum_setpoint_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "13 Zone PVAV Supply Outlet Node",
			"strategy" : "MaximumTemperature"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_hvac_sizing_simulation_for_sizing_periods" : "No",
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"maximum_number_of_hvac_sizing_simulation_passes" : 1,
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:GroundTemperature:FCfactorMethod" : 
	{
		"Site:GroundTemperature:FCfactorMethod 1" : 
		{
			"april_ground_temperature" : 22.5,
			"august_ground_temperature" : 25.199999999999999,
			"december_ground_temperature" : 26.899999999999999,
			"february_ground_temperature" : 24.800000000000001,
			"january_ground_temperature" : 26.199999999999999,
			"july_ground_temperature" : 23.800000000000001,
			"june_ground_temperature" : 23.199999999999999,
			"march_ground_temperature" : 23.699999999999999,
			"may_ground_temperature" : 22.800000000000001,
			"november_ground_temperature" : 27.100000000000001,
			"october_ground_temperature" : 26.899999999999999,
			"september_ground_temperature" : 25.899999999999999
		}
	},
	"Site:Location" : 
	{
		"Honolulu Intl Arpt_HI_USA" : 
		{
			"elevation" : 2.0,
			"latitude" : 21.32,
			"longitude" : -157.93000000000001,
			"time_zone" : -10.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"annual_average_outdoor_air_temperature" : 24.9166666666667,
			"calculation_method" : "Correlation",
			"maximum_difference_in_monthly_average_outdoor_air_temperatures" : 4.5999999999999996
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.1499999999999999,
			"heating_sizing_factor" : 1.25
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 82.2222222222223,
			"loop_design_temperature_difference" : 27.7777777777778,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "Hot Water Loop",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		},
		"Sizing:Plant 2" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 60.000000000000099,
			"loop_design_temperature_difference" : 5.0,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "PrimarySchool Shared Service Water Loop",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "13 Zone PVAV",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_maximum_system_air_flow_ratio" : 0.29999999999999999,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : 0.0,
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0080000000000000002,
			"precool_design_temperature" : 12.7777777777778,
			"preheat_design_humidity_ratio" : 0.0080000000000000002,
			"preheat_design_temperature" : 7.2222222222222898,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "Coincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Cafeteria Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"Sizing:Zone 10" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Lobby Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"Sizing:Zone 11" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Mechanical Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"Sizing:Zone 12" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Office Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"Sizing:Zone 13" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDayWithLimit",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.037911538112256699,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Restroom Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Restroom  - Story ground"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Classroom Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Classroom Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool ComputerRoom Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Corridor Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"Sizing:Zone 6" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Gym Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"Sizing:Zone 7" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDayWithLimit",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.080608623298559098,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Kitchen Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"Sizing:Zone 8" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Library Ventilation to per-area",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"Sizing:Zone 9" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"design_specification_outdoor_air_object_name" : "PrimarySchool Library Ventilation",
			"heating_design_air_flow_method" : "DesignDay",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.14157620000000001,
			"heating_maximum_air_flow_fraction" : 1.0,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.002032,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 12.7777777777778,
			"zone_cooling_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_cooling_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 50.000000000000099,
			"zone_heating_design_supply_air_temperature_difference" : 11.109999999999999,
			"zone_heating_design_supply_air_temperature_input_method" : "SupplyAirTemperature",
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground 1"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"Honolulu Intl Arpt Ann Clg .4% Condns DB=>MWB 1" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38200000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5209999999999999,
			"barometric_pressure" : 101301.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 7.0999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 32.200000000000003,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 23.300000000000001,
			"wind_direction" : 60.0,
			"wind_speed" : 6.7000000000000002
		},
		"Honolulu Intl Arpt Ann Clg .4% Condns WB=>MDB 1" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38200000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5209999999999999,
			"barometric_pressure" : 101301.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 7.0999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 29.300000000000001,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 25.100000000000001,
			"wind_direction" : 60.0,
			"wind_speed" : 6.7000000000000002
		},
		"Honolulu Intl Arpt Ann Htg 99.6% Condns DB 1" : 
		{
			"barometric_pressure" : 101301.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 16.199999999999999,
			"month" : 2,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 16.199999999999999,
			"wind_direction" : 320.0,
			"wind_speed" : 1.8999999999999999
		}
	},
	"Space" : 
	{
		"PrimarySchool Cafeteria  - Story ground" : 
		{
			"space_type" : "PrimarySchool Cafeteria - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"PrimarySchool Classroom A  - Story ground" : 
		{
			"space_type" : "PrimarySchool Classroom - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"PrimarySchool Classroom C  - Story ground" : 
		{
			"space_type" : "PrimarySchool Classroom - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"PrimarySchool ComputerRoom  - Story ground" : 
		{
			"space_type" : "PrimarySchool ComputerRoom - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"PrimarySchool Corridor B  - Story ground" : 
		{
			"space_type" : "PrimarySchool Corridor - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"PrimarySchool Gym  - Story ground" : 
		{
			"space_type" : "PrimarySchool Gym - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"PrimarySchool Kitchen  - Story ground" : 
		{
			"space_type" : "PrimarySchool Kitchen - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"PrimarySchool Library  - Story ground" : 
		{
			"space_type" : "PrimarySchool Library - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"PrimarySchool Library  - Story ground 1" : 
		{
			"space_type" : "PrimarySchool Library - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"PrimarySchool Lobby  - Story ground" : 
		{
			"space_type" : "PrimarySchool Lobby - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"PrimarySchool Mechanical  - Story ground" : 
		{
			"space_type" : "PrimarySchool Mechanical - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"PrimarySchool Office  - Story ground" : 
		{
			"space_type" : "PrimarySchool Office - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"PrimarySchool Restroom  - Story ground" : 
		{
			"space_type" : "PrimarySchool Restroom - 179D 90.1-2007",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground"
		}
	},
	"SpaceList" : 
	{
		"PrimarySchool Cafeteria - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Cafeteria  - Story ground"
				}
			]
		},
		"PrimarySchool Classroom - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Classroom C  - Story ground"
				},
				{
					"space_name" : "PrimarySchool Classroom A  - Story ground"
				}
			]
		},
		"PrimarySchool ComputerRoom - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool ComputerRoom  - Story ground"
				}
			]
		},
		"PrimarySchool Corridor - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Corridor B  - Story ground"
				}
			]
		},
		"PrimarySchool Gym - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Gym  - Story ground"
				}
			]
		},
		"PrimarySchool Kitchen - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Kitchen  - Story ground"
				}
			]
		},
		"PrimarySchool Library - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Library  - Story ground"
				},
				{
					"space_name" : "PrimarySchool Library  - Story ground 1"
				}
			]
		},
		"PrimarySchool Lobby - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Lobby  - Story ground"
				}
			]
		},
		"PrimarySchool Mechanical - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Mechanical  - Story ground"
				}
			]
		},
		"PrimarySchool Office - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Office  - Story ground"
				}
			]
		},
		"PrimarySchool Restroom - 179D 90.1-2007" : 
		{
			"spaces" : 
			[
				{
					"space_name" : "PrimarySchool Restroom  - Story ground"
				}
			]
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"PrimarySchool Cafeteria - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Classroom - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Classroom - 179D 90.1-2007 Thermostat 1" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool ComputerRoom - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Corridor - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Gym - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Kitchen - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Library - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Library - 179D 90.1-2007 Thermostat 1" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Lobby - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Mechanical - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Office - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		},
		"PrimarySchool Restroom - 179D 90.1-2007 Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "SchoolPrimary_Cool_Sch",
			"heating_setpoint_temperature_schedule_name" : "SchoolPrimary_Heat_Sch"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"50gal NaturalGas Water Heater - 50kBtu/hr 0.82 Therm Eff 0.82 Therm Eff" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "Water Heater Ambient Temp Schedule 71.6F",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "NaturalGas",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 14558.451946340299,
			"heater_thermal_efficiency" : 0.81999999999999995,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 60.000000000000099,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 7.4959467323263196,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 7.4959467323263196,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "Service Water Loop Temp - 140F",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.18804222307459501,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "50gal NaturalGas Water Heater - 50kBtu/hr Supply Inlet Water Node",
			"use_side_outlet_node_name" : "50gal NaturalGas Water Heater - 50kBtu/hr Supply Outlet Water Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "50gal NaturalGas Water Heater - 50kBtu/hr 0.82 Therm Eff 0.82 Therm Eff"
		}
	},
	"WaterUse:Connections" : 
	{
		"PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 Service Water Use 0.04gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 WUC 0.04gpm 140F Outlet Water Node"
		},
		"PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Classroom - 179D 90.1-2007 Service Water Use 0.46gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Classroom - 179D 90.1-2007 WUC 0.46gpm 140F Outlet Water Node"
		},
		"PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 Service Water Use 0.02gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
		},
		"PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Corridor - 179D 90.1-2007 Service Water Use 0.16gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Corridor - 179D 90.1-2007 WUC 0.16gpm 140F Outlet Water Node"
		},
		"PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Gym - 179D 90.1-2007 Service Water Use 0.05gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Gym - 179D 90.1-2007 WUC 0.05gpm 140F Outlet Water Node"
		},
		"PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Kitchen - 179D 90.1-2007 Service Water Use 0.02gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Kitchen - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
		},
		"PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Library - 179D 90.1-2007 Service Water Use 0.06gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Library - 179D 90.1-2007 WUC 0.06gpm 140F Outlet Water Node"
		},
		"PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Lobby - 179D 90.1-2007 Service Water Use 0.02gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Lobby - 179D 90.1-2007 WUC 0.02gpm 140F Outlet Water Node"
		},
		"PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Mechanical - 179D 90.1-2007 Service Water Use 0.03gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Mechanical - 179D 90.1-2007 WUC 0.03gpm 140F Outlet Water Node"
		},
		"PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Office - 179D 90.1-2007 Service Water Use 0.06gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Office - 179D 90.1-2007 WUC 0.06gpm 140F Outlet Water Node"
		},
		"PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "PrimarySchool Restroom - 179D 90.1-2007 Service Water Use 0.03gpm 140F"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F Inlet Water Node",
			"outlet_node_name" : "PrimarySchool Restroom - 179D 90.1-2007 WUC 0.03gpm 140F Outlet Water Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"PrimarySchool Cafeteria - 179D 90.1-2007 Service Water Use 0.04gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 2.7450544453421501e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Classroom - 179D 90.1-2007 Service Water Use 0.46gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 2.8727174577565201e-05,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool ComputerRoom - 179D 90.1-2007 Service Water Use 0.02gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 1.4144822032767601e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Corridor - 179D 90.1-2007 Service Water Use 0.16gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 9.7874976184360402e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Gym - 179D 90.1-2007 Service Water Use 0.05gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 3.1166557021352201e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Kitchen - 179D 90.1-2007 Service Water Use 0.02gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 1.46243075254034e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Library - 179D 90.1-2007 Service Water Use 0.06gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 3.4822633902703001e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Lobby - 179D 90.1-2007 Service Water Use 0.02gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 1.4923985958301399e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Mechanical - 179D 90.1-2007 Service Water Use 0.03gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 2.1996396974684799e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Office - 179D 90.1-2007 Service Water Use 0.06gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 3.8478710784053598e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		},
		"PrimarySchool Restroom - 179D 90.1-2007 Service Water Use 0.03gpm 140F" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "SchoolPrimary_SWH_Sch",
			"latent_fraction_schedule_name" : "Fraction Latent - 0.05",
			"peak_flow_rate" : 1.66021851825281e-06,
			"sensible_fraction_schedule_name" : "Fraction Sensible - 0.2",
			"target_temperature_schedule_name" : "Mixed Water At Faucet Temp - 140F"
		}
	},
	"WindowMaterial:Glazing" : 
	{
		"Clear 3mm" : 
		{
			"back_side_infrared_hemispherical_emissivity" : 0.83999999999999997,
			"back_side_solar_reflectance_at_normal_incidence" : 0.074999999999999997,
			"back_side_visible_reflectance_at_normal_incidence" : 0.081000000000000003,
			"conductivity" : 0.90000000000000002,
			"dirt_correction_factor_for_solar_and_visible_transmittance" : 1.0,
			"front_side_infrared_hemispherical_emissivity" : 0.83999999999999997,
			"front_side_solar_reflectance_at_normal_incidence" : 0.074999999999999997,
			"front_side_visible_reflectance_at_normal_incidence" : 0.081000000000000003,
			"infrared_transmittance_at_normal_incidence" : 0.0,
			"optical_data_type" : "SpectralAverage",
			"solar_diffusing" : "No",
			"solar_transmittance_at_normal_incidence" : 0.83699999999999997,
			"thickness" : 0.0029999999999999901,
			"visible_transmittance_at_normal_incidence" : 0.89800000000000002
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Simple Glazing Selected Values" : 
		{
			"solar_heat_gain_coefficient" : 0.74399999999999999,
			"u_factor" : 5.7350459745246196,
			"visible_transmittance" : 0.754
		},
		"U 1.2 SHGC 0.25 Simple Glazing" : 
		{
			"solar_heat_gain_coefficient" : 0.25,
			"u_factor" : 6.8139160093361797,
			"visible_transmittance" : 0.81000000000000005
		},
		"U 1.22 SHGC 0.25 Simple Glazing" : 
		{
			"solar_heat_gain_coefficient" : 0.25,
			"u_factor" : 6.8139160093361797,
			"visible_transmittance" : 0.81000000000000005
		},
		"U 1.98 SHGC 0.36 Simple Glazing" : 
		{
			"solar_heat_gain_coefficient" : 0.35999999999999999,
			"u_factor" : 7.0,
			"visible_transmittance" : 0.81000000000000005
		}
	},
	"Zone" : 
	{
		"Zone PrimarySchool Cafeteria  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 64.638857762651895,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Classroom A  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : -38.3708547752654,
			"y_origin" : -4.3002401768511298,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Classroom C  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : -38.3708547752654,
			"y_origin" : 1.0927936832863201,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool ComputerRoom  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 49.807607800538896,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Corridor B  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : -38.3708547752654,
			"y_origin" : -1.0927936832863201,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Gym  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 69.586208441929202,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Kitchen  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 52.356897670210202,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Library  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 31.0432837946821,
			"y_origin" : -4.3002401768511298,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Library  - Story ground 1" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 43.9242401768511,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Lobby  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 54.992604145633003,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Mechanical  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 60.674495973798699,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Office  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 31.435922163701999,
			"y_origin" : -4.3002401768511298,
			"z_origin" : 0.0
		},
		"Zone PrimarySchool Restroom  - Story ground" : 
		{
			"direction_of_relative_north" : -0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 86.595335128967704,
			"y_origin" : 57.682320999650599,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Zone PrimarySchool Cafeteria  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Cafeteria - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Cafeteria  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Cafeteria  - Story ground"
		},
		"Zone PrimarySchool Classroom A  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Classroom - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Classroom A  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom A  - Story ground"
		},
		"Zone PrimarySchool Classroom C  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Classroom - 179D 90.1-2007 Thermostat 1",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Classroom C  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Classroom C  - Story ground"
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool ComputerRoom  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground"
		},
		"Zone PrimarySchool Corridor B  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Corridor - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Corridor B  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Corridor B  - Story ground"
		},
		"Zone PrimarySchool Gym  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Gym - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Gym  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Gym  - Story ground"
		},
		"Zone PrimarySchool Kitchen  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Kitchen - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Kitchen  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Kitchen  - Story ground"
		},
		"Zone PrimarySchool Library  - Story ground 1 Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Library - 179D 90.1-2007 Thermostat 1",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Library  - Story ground 1 Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground 1"
		},
		"Zone PrimarySchool Library  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Library - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Library  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Library  - Story ground"
		},
		"Zone PrimarySchool Lobby  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Lobby - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Lobby  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Lobby  - Story ground"
		},
		"Zone PrimarySchool Mechanical  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Mechanical - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Mechanical  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Mechanical  - Story ground"
		},
		"Zone PrimarySchool Office  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Office - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Office  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Office  - Story ground"
		},
		"Zone PrimarySchool Restroom  - Story ground Thermostat" : 
		{
			"control_1_name" : "PrimarySchool Restroom - 179D 90.1-2007 Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Zone PrimarySchool Restroom  - Story ground Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Zone PrimarySchool Restroom  - Story ground"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU Zone PrimarySchool Cafeteria  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Cafeteria  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Classroom A  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Classroom A  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Classroom C  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Classroom C  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Corridor B  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Corridor B  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Gym  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Gym  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Kitchen  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Kitchen  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Library  - Story ground 1 VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Library  - Story ground 1 VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Library  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Library  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Lobby  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Lobby  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Mechanical  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Mechanical  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Office  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Office  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU Zone PrimarySchool Restroom  - Story ground VAV Terminal" : 
		{
			"air_distribution_unit_outlet_node_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal Outlet Air Node",
			"air_terminal_name" : "Zone PrimarySchool Restroom  - Story ground VAV Terminal",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Cafeteria  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Cafeteria  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Cafeteria  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Cafeteria  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Cafeteria  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 10" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Lobby  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Lobby  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Lobby  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Lobby  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Lobby  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 11" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Mechanical  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Mechanical  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Mechanical  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Mechanical  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Mechanical  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 12" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Office  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Office  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Office  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Office  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Office  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 13" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zone PrimarySchool Restroom  - Story ground Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Restroom  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Restroom  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Restroom  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Restroom  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Restroom  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Classroom A  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Classroom A  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Classroom A  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Classroom A  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Classroom A  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Classroom C  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Classroom C  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Classroom C  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Classroom C  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Classroom C  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool ComputerRoom  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool ComputerRoom  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool ComputerRoom  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool ComputerRoom  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Corridor B  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Corridor B  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Corridor B  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Corridor B  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Corridor B  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 6" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Gym  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Gym  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Gym  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Gym  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Gym  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 7" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Zone PrimarySchool Kitchen  - Story ground Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Kitchen  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Kitchen  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Kitchen  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Kitchen  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Kitchen  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 8" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Library  - Story ground Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Library  - Story ground Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Library  - Story ground Equipment List",
			"zone_name" : "Zone PrimarySchool Library  - Story ground",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Library  - Story ground Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 9" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Zone PrimarySchool Library  - Story ground 1 Inlet Node List",
			"zone_air_node_name" : "Zone PrimarySchool Library  - Story ground 1 Zone Air Node",
			"zone_conditioning_equipment_list_name" : "Zone PrimarySchool Library  - Story ground 1 Equipment List",
			"zone_name" : "Zone PrimarySchool Library  - Story ground 1",
			"zone_return_air_node_or_nodelist_name" : "Zone PrimarySchool Library  - Story ground 1 Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Zone PrimarySchool Cafeteria  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Cafeteria  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Classroom A  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Classroom A  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Classroom C  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Classroom C  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool ComputerRoom  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool ComputerRoom  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Corridor B  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Corridor B  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Gym  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Gym  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Kitchen  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Kitchen  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "Zone PrimarySchool Kitchen  - Story ground Exhaust Fan",
					"zone_equipment_object_type" : "Fan:ZoneExhaust"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Library  - Story ground 1 Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Library  - Story ground 1 VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Library  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Library  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Lobby  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Lobby  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Mechanical  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Mechanical  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Office  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Office  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Zone PrimarySchool Restroom  - Story ground Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Zone PrimarySchool Restroom  - Story ground VAV Terminal",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				},
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "Zone PrimarySchool Restroom  - Story ground Exhaust Fan",
					"zone_equipment_object_type" : "Fan:ZoneExhaust"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"PrimarySchool Cafeteria - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Cafeteria - 179D 90.1-2007"
		},
		"PrimarySchool Classroom - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Classroom - 179D 90.1-2007"
		},
		"PrimarySchool ComputerRoom - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool ComputerRoom - 179D 90.1-2007"
		},
		"PrimarySchool Corridor - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Corridor - 179D 90.1-2007"
		},
		"PrimarySchool Gym - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Gym - 179D 90.1-2007"
		},
		"PrimarySchool Kitchen - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Kitchen - 179D 90.1-2007"
		},
		"PrimarySchool Library - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Library - 179D 90.1-2007"
		},
		"PrimarySchool Lobby - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Lobby - 179D 90.1-2007"
		},
		"PrimarySchool Mechanical - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Mechanical - 179D 90.1-2007"
		},
		"PrimarySchool Office - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Office - 179D 90.1-2007"
		},
		"PrimarySchool Restroom - 179D 90.1-2007 Infiltration" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.00019304000000000001,
			"schedule_name" : "SchoolPrimary_Infil_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Restroom - 179D 90.1-2007"
		},
		"Zone PrimarySchool Kitchen  - Story ground Exhaust Fan Makeup infil" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.080608623298559098,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "SchoolPrimary_HVAC_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Kitchen  - Story ground"
		},
		"Zone PrimarySchool Restroom  - Story ground Exhaust Fan Makeup infil" : 
		{
			"density_basis" : "Outdoor",
			"design_flow_rate" : 0.037911538112256699,
			"design_flow_rate_calculation_method" : "Flow/Zone",
			"schedule_name" : "SchoolPrimary_HVAC_Sch",
			"zone_or_zonelist_or_space_or_spacelist_name" : "PrimarySchool Restroom  - Story ground"
		}
	}
}
