    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    827.594</td>
    <td align="right">    827.594</td>
    <td align="right">   0.081982</td>
    <td align="right"> 0.00000724</td>
    <td align="right">     16.679</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     827.59</td>
    <td align="right">     827.59</td>
    <td align="right">   0.081982</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     830.64</td>
    <td align="right">     830.64</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2297.169</td>
    <td align="right">   2297.169</td>
    <td align="right">   0.227558</td>
    <td align="right"> 0.00002010</td>
    <td align="right">     46.297</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    2297.17</td>
    <td align="right">    2297.17</td>
    <td align="right">   0.227558</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2305.63</td>
    <td align="right">    2305.63</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1180.746</td>
    <td align="right">   1180.746</td>
    <td align="right">   0.116965</td>
    <td align="right"> 0.00001033</td>
    <td align="right">     23.797</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1180.75</td>
    <td align="right">    1180.75</td>
    <td align="right">   0.116965</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1185.10</td>
    <td align="right">    1185.10</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   2324.075</td>
    <td align="right">   2324.075</td>
    <td align="right">   0.078241</td>
    <td align="right"> 0.00002033</td>
    <td align="right">     58.245</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">    2324.07</td>
    <td align="right">    2324.07</td>
    <td align="right">   0.078241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">    75.5102</td>
    <td align="right">    2052.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2331.30</td>
    <td align="right">    2331.30</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    127.465</td>
    <td align="right">    127.465</td>
    <td align="right">   0.012627</td>
    <td align="right"> 0.00000112</td>
    <td align="right">      2.569</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     127.46</td>
    <td align="right">     127.46</td>
    <td align="right">   0.012627</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.93</td>
    <td align="right">     127.93</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">   1909.959</td>
    <td align="right">   1909.959</td>
    <td align="right">   0.189201</td>
    <td align="right"> 0.00001671</td>
    <td align="right">     38.494</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1909.96</td>
    <td align="right">    1909.96</td>
    <td align="right">   0.189201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1917.00</td>
    <td align="right">    1917.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    517.860</td>
    <td align="right">    517.860</td>
    <td align="right">   0.051299</td>
    <td align="right"> 0.00000453</td>
    <td align="right">     10.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     517.86</td>
    <td align="right">     517.86</td>
    <td align="right">   0.051299</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     519.77</td>
    <td align="right">     519.77</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    768.598</td>
    <td align="right">    768.598</td>
    <td align="right">   0.076137</td>
    <td align="right"> 0.00000672</td>
    <td align="right">     15.490</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     768.60</td>
    <td align="right">     768.60</td>
    <td align="right">   0.076137</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     771.43</td>
    <td align="right">     771.43</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">   1270.777</td>
    <td align="right">   1270.777</td>
    <td align="right">   0.125883</td>
    <td align="right"> 0.00001112</td>
    <td align="right">     25.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">    1270.78</td>
    <td align="right">    1270.78</td>
    <td align="right">   0.125883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1275.46</td>
    <td align="right">    1275.46</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    667.042</td>
    <td align="right">    667.042</td>
    <td align="right">   0.066077</td>
    <td align="right"> 0.00000584</td>
    <td align="right">     13.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">     667.04</td>
    <td align="right">     667.04</td>
    <td align="right">   0.066077</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     669.50</td>
    <td align="right">     669.50</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right"> 143427.789</td>
    <td align="right"> 100554.816</td>
    <td align="right">   5.775837</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">  152488.25</td>
    <td align="right">   97512.03</td>
    <td align="right">   5.775837</td>
    <td align="right">      28.16</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.01223357</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.01437138</td>
    <td align="right">      23.30</td>
    <td align="right">    51.0781</td>
    <td align="right">      23.96</td>
    <td align="right"> 0.01041478</td>
    <td align="right">    56.0101</td>
    <td align="right">   64281.59</td>
    <td align="right">       0.00</td>
    <td align="right">  143274.92</td>
    <td align="right">  100444.36</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">  26787.447</td>
    <td align="right">  26787.447</td>
    <td align="right">   1.732751</td>
    <td align="right"> 0.00023437</td>
    <td align="right">    449.788</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   26787.45</td>
    <td align="right">   26787.45</td>
    <td align="right">   1.732751</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      -6.26</td>
    <td align="right">   170.2605</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24505.45</td>
    <td align="right">   24505.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/kg]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/kg]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1482.548</td>
    <td align="right">   1482.548</td>
    <td align="right">   0.146861</td>
    <td align="right"> 0.00001297</td>
    <td align="right">     29.879</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     2.5510</td>
    <td align="right">   2.602369</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1482.55</td>
    <td align="right">    1482.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17682439</td>
    <td align="right">   0.146861</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01296969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1482.55</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1488.01</td>
    <td align="right">    1488.01</td>
    <td align="right"> 0.17682439</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">    14.4607</td>
    <td align="right">  14.751732</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00234268</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.07351969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    8403.94</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
    <td align="right"> 1.00234268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8403.937</td>
    <td align="right">   8403.937</td>
    <td align="right">   0.832494</td>
    <td align="right"> 0.00007353</td>
    <td align="right">    169.374</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">    14.4607</td>
    <td align="right">  14.751732</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8403.94</td>
    <td align="right">    8403.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00234268</td>
    <td align="right">   0.832494</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.07351969</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    8403.94</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8434.90</td>
    <td align="right">    8434.90</td>
    <td align="right"> 1.00234268</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    827.594</td>
    <td align="right">    827.594</td>
    <td align="right">   0.081982</td>
    <td align="right"> 0.00000724</td>
    <td align="right">     16.679</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     1.4240</td>
    <td align="right">   1.452706</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     827.59</td>
    <td align="right">     827.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09870765</td>
    <td align="right">   0.081982</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00723999</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     827.59</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     830.64</td>
    <td align="right">     830.64</td>
    <td align="right"> 0.09870765</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2297.169</td>
    <td align="right">   2297.169</td>
    <td align="right">   0.227558</td>
    <td align="right"> 0.00002010</td>
    <td align="right">     46.297</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     3.9528</td>
    <td align="right">   4.032303</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2297.17</td>
    <td align="right">    2297.17</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.27398470</td>
    <td align="right">   0.227558</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02009619</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2297.17</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2305.63</td>
    <td align="right">    2305.63</td>
    <td align="right"> 0.27398470</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1180.746</td>
    <td align="right">   1180.746</td>
    <td align="right">   0.116965</td>
    <td align="right"> 0.00001033</td>
    <td align="right">     23.797</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     2.0317</td>
    <td align="right">   2.072606</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1180.75</td>
    <td align="right">    1180.75</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.14082830</td>
    <td align="right">   0.116965</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01032945</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1180.75</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1185.10</td>
    <td align="right">    1185.10</td>
    <td align="right"> 0.14082830</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2324.075</td>
    <td align="right">   2324.075</td>
    <td align="right">   0.078241</td>
    <td align="right"> 0.00002033</td>
    <td align="right">     58.245</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     3.9990</td>
    <td align="right">   4.079532</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">2/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2324.07</td>
    <td align="right">    2324.07</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09420338</td>
    <td align="right">   0.078241</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.02033157</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2324.07</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.01151798</td>
    <td align="right">      16.20</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00832904</td>
    <td align="right">    75.5102</td>
    <td align="right">    2052.57</td>
    <td align="right">       0.00</td>
    <td align="right">    2331.30</td>
    <td align="right">    2331.30</td>
    <td align="right"> 0.09420338</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      37.05</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    57784.7</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    127.465</td>
    <td align="right">    127.465</td>
    <td align="right">   0.012627</td>
    <td align="right"> 0.00000112</td>
    <td align="right">      2.569</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     0.2193</td>
    <td align="right">   0.223744</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     127.46</td>
    <td align="right">     127.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.01520283</td>
    <td align="right">   0.012627</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00111509</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     127.46</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.93</td>
    <td align="right">     127.93</td>
    <td align="right"> 0.01520283</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1909.959</td>
    <td align="right">   1909.959</td>
    <td align="right">   0.189201</td>
    <td align="right"> 0.00001671</td>
    <td align="right">     38.494</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     3.2865</td>
    <td align="right">   3.352620</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1909.96</td>
    <td align="right">    1909.96</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.22780201</td>
    <td align="right">   0.189201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01670879</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1909.96</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1917.00</td>
    <td align="right">    1917.00</td>
    <td align="right"> 0.22780201</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    517.860</td>
    <td align="right">    517.860</td>
    <td align="right">   0.051299</td>
    <td align="right"> 0.00000453</td>
    <td align="right">     10.437</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     0.8911</td>
    <td align="right">   0.909019</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     517.86</td>
    <td align="right">     517.86</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.06176551</td>
    <td align="right">   0.051299</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00453037</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     517.86</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     519.77</td>
    <td align="right">     519.77</td>
    <td align="right"> 0.06176551</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    768.598</td>
    <td align="right">    768.598</td>
    <td align="right">   0.076137</td>
    <td align="right"> 0.00000672</td>
    <td align="right">     15.490</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     1.3225</td>
    <td align="right">   1.349148</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     768.60</td>
    <td align="right">     768.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09167120</td>
    <td align="right">   0.076137</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00672389</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     768.60</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     771.43</td>
    <td align="right">     771.43</td>
    <td align="right"> 0.09167120</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1270.777</td>
    <td align="right">   1270.777</td>
    <td align="right">   0.125883</td>
    <td align="right"> 0.00001112</td>
    <td align="right">     25.611</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     2.1866</td>
    <td align="right">   2.230640</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1270.78</td>
    <td align="right">    1270.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15156630</td>
    <td align="right">   0.125883</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.01111706</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1270.78</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1275.46</td>
    <td align="right">    1275.46</td>
    <td align="right"> 0.15156630</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    667.042</td>
    <td align="right">    667.042</td>
    <td align="right">   0.066077</td>
    <td align="right"> 0.00000584</td>
    <td align="right">     13.444</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">     1.1478</td>
    <td align="right">   1.170883</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">&nbsp;</td>
    <td align="right">8/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     667.04</td>
    <td align="right">     667.04</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.07955854</td>
    <td align="right">   0.066077</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.00583545</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">     667.04</td>
    <td align="right">      25.10</td>
    <td align="right"> 0.01436088</td>
    <td align="right">      21.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.7112</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     669.50</td>
    <td align="right">     669.50</td>
    <td align="right"> 0.07955854</td>
    <td align="right">      12.78</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right">      21.03</td>
    <td align="right">      14.86</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    41452.4</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 143427.789</td>
    <td align="right"> 100554.816</td>
    <td align="right">   5.775837</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.80879</td>
    <td align="right">  1027.5816</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.775837</td>
    <td align="right"> 6.95424176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS WB=&gt;MDB 1</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=&gt;MWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">  152488.25</td>
    <td align="right">   97512.03</td>
    <td align="right">     1.0632</td>
    <td align="right"> 6.95424176</td>
    <td align="right">   5.775837</td>
    <td align="right">      28.16</td>
    <td align="right">      20.70</td>
    <td align="right"> 0.01223357</td>
    <td align="right">    59535.5</td>
    <td align="right">      10.95</td>
    <td align="right">      10.95</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32436.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  13042.537</td>
    <td align="right">  139445.71</td>
    <td align="right">      32.09</td>
    <td align="right"> 0.01437138</td>
    <td align="right">      23.30</td>
    <td align="right"> 2.95019066</td>
    <td align="right">    51.0781</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00996101</td>
    <td align="right">      23.96</td>
    <td align="right"> 0.01041478</td>
    <td align="right">    56.0101</td>
    <td align="right">   64281.59</td>
    <td align="right">       0.00</td>
    <td align="right">  143274.92</td>
    <td align="right">  100444.36</td>
    <td align="right"> 6.67960178</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.94</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00867060</td>
    <td align="right">    33872.8</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  26787.447</td>
    <td align="right">  26787.447</td>
    <td align="right">   1.732751</td>
    <td align="right"> 0.00023437</td>
    <td align="right">    449.788</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2040</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   5.775837</td>
    <td align="right"> 6.95424176</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 0.49838004</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">   58115.68</td>
    <td align="right">    46.0933</td>
    <td align="right">  47.020966</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   26787.45</td>
    <td align="right">   26787.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.08627253</td>
    <td align="right">   1.732751</td>
    <td align="right">       0.00</td>
    <td align="right">      -6.26</td>
    <td align="right"> 0.00000000</td>
    <td align="right">       25.0</td>
    <td align="right">      12.78</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33037.2</td>
    <td align="right"> 0.23434311</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   26787.45</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">      -6.26</td>
    <td align="right"> 2.95019066</td>
    <td align="right">   170.2605</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">  -999.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24505.45</td>
    <td align="right">   24505.45</td>
    <td align="right"> 2.08627253</td>
    <td align="right">       7.22</td>
    <td align="right">      -1.87</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     7282.3</td>
    <td align="right">      18.91</td>
    <td align="right">       5.28</td>
    <td align="right"> 0.00000000</td>
    <td align="right">    19028.4</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND; ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND; ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND; ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND; ZONE PRIMARYSCHOOL GYM  - STORY GROUND; ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND; ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1; ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND; ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND; ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND; ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND;</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">HOT WATER LOOP</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002438</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002642</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002438</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.002642</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.004719</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      13.00</td>
    <td align="right">      13.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">      39.00</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
    <td align="right">      39.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the Design Days</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       3.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       2.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">      25.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.00</td>
    <td align="right">       5.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      25.50</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the Design Days</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007 THERMOSTAT 1</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL GYM - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL KITCHEN - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007 THERMOSTAT 1</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL LOBBY - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL OFFICE - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND THERMOSTAT</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">PRIMARYSCHOOL RESTROOM - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">13 ZONE PVAV OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">13 ZONE PVAV OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">13 ZONE PVAV OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:TWOSPEED</td>
    <td align="right">13 ZONE PVAV 2SPD DX CLG COIL 492KBTU/HR 9.8EER 413KBTU/HR 9.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">13 ZONE PVAV FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">AIR LOOP HVAC ZONE SPLITTER 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">13 ZONE PVAV MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">AIR LOOP HVAC ZONE MIXER 1</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">FAN:ZONEEXHAUST</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND EXHAUST FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND VAV TERMINAL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">FAN:ZONEEXHAUST</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND EXHAUST FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">HOT WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">BOILER:HOTWATER</td>
    <td align="right">BOILER 159KBTU/HR 0.8 AFUE 191KBTU/HR 0.8 AFUE</td>
    <td align="right">HOT WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">HOT WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">HOT WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP SUPPLY EQUIPMENT BYPASS</td>
    <td align="right">HOT WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP SUPPLY OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND INLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP COIL BYPASS</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">13 ZONE PVAV MAIN HTG COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1 REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BRANCH 15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND REHEAT COIL</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">HOT WATER LOOP DEMAND SPLITTER</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">HOT WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PlantLoop</td>
    <td align="right">HOT WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">HOT WATER LOOP DEMAND OUTLET</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:CONSTANTSPEED</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">50GAL NATURALGAS WATER HEATER - 50KBTU/HR 0.82 THERM EFF 0.82 THERM EFF</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY BRANCH 2</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 1</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 3</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND INLET BRANCH</td>
    <td align="right">PIPE:INDOOR</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP PIPE 200FT</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 1</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 2</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007 WUC 0.04GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 3</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007 WUC 0.46GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 4</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007 WUC 0.02GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 5</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007 WUC 0.16GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 6</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL GYM - 179D 90.1-2007 WUC 0.05GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 7</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL KITCHEN - 179D 90.1-2007 WUC 0.02GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 8</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL LIBRARY - 179D 90.1-2007 WUC 0.06GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 9</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL LOBBY - 179D 90.1-2007 WUC 0.02GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 10</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007 WUC 0.03GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 11</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL OFFICE - 179D 90.1-2007 WUC 0.06GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BRANCH 12</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">PRIMARYSCHOOL RESTROOM - 179D 90.1-2007 WUC 0.03GPM 140F</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND SPLITTER</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND BYPASS PIPE</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">PlantLoop</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">PRIMARYSCHOOL SHARED SERVICE WATER LOOP DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">PIPE ADIABATIC 4</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       9.62</td>
    <td align="right">      18.32</td>
    <td align="right">     168.60</td>
    <td align="right">      1.706</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">      1.416</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">      1.379</td>
    <td align="right">      0.112</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">       9.44</td>
    <td align="right">      86.88</td>
    <td align="right">      1.609</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      34.29</td>
    <td align="right">      65.32</td>
    <td align="right">     601.14</td>
    <td align="right">      1.128</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      10.92</td>
    <td align="right">      20.80</td>
    <td align="right">     191.42</td>
    <td align="right">      1.726</td>
    <td align="right">      0.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       5.12</td>
    <td align="right">       9.76</td>
    <td align="right">      89.82</td>
    <td align="right">      1.003</td>
    <td align="right">      3.242</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.76</td>
    <td align="right">       1.45</td>
    <td align="right">      13.38</td>
    <td align="right">      2.470</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      11.44</td>
    <td align="right">      21.79</td>
    <td align="right">     200.50</td>
    <td align="right">      1.792</td>
    <td align="right">      0.138</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       5.23</td>
    <td align="right">       9.96</td>
    <td align="right">      91.66</td>
    <td align="right">      1.489</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       7.71</td>
    <td align="right">      14.68</td>
    <td align="right">     135.10</td>
    <td align="right">      1.620</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      13.48</td>
    <td align="right">      25.68</td>
    <td align="right">     236.33</td>
    <td align="right">      1.536</td>
    <td align="right">      0.130</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       5.82</td>
    <td align="right">      11.08</td>
    <td align="right">     101.97</td>
    <td align="right">      1.800</td>
    <td align="right">      1.395</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       9.62</td>
    <td align="right">      18.32</td>
    <td align="right">     168.60</td>
    <td align="right">      0.835</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">      0.905</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">      0.905</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       4.96</td>
    <td align="right">       9.44</td>
    <td align="right">      86.88</td>
    <td align="right">      0.904</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      34.29</td>
    <td align="right">      65.32</td>
    <td align="right">     601.14</td>
    <td align="right">      0.363</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      10.92</td>
    <td align="right">      20.80</td>
    <td align="right">     191.42</td>
    <td align="right">      0.586</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       5.12</td>
    <td align="right">       9.76</td>
    <td align="right">      89.82</td>
    <td align="right">      0.834</td>
    <td align="right">      0.197</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.76</td>
    <td align="right">       1.45</td>
    <td align="right">      13.38</td>
    <td align="right">      0.905</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      11.44</td>
    <td align="right">      21.79</td>
    <td align="right">     200.50</td>
    <td align="right">      0.905</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       5.23</td>
    <td align="right">       9.96</td>
    <td align="right">      91.66</td>
    <td align="right">      0.536</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       7.71</td>
    <td align="right">      14.68</td>
    <td align="right">     135.10</td>
    <td align="right">      0.540</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      13.48</td>
    <td align="right">      25.68</td>
    <td align="right">     236.33</td>
    <td align="right">      0.511</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       5.82</td>
    <td align="right">      11.08</td>
    <td align="right">     101.97</td>
    <td align="right">      0.622</td>
    <td align="right">      0.084</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       9.62</td>
    <td align="right">      18.32</td>
    <td align="right">     168.60</td>
    <td align="right">      42.55</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.104</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">     222.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      50.33</td>
    <td align="right">      95.86</td>
    <td align="right">     882.20</td>
    <td align="right">     222.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.136</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       4.96</td>
    <td align="right">       9.44</td>
    <td align="right">      86.88</td>
    <td align="right">      21.93</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.058</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      34.29</td>
    <td align="right">      65.32</td>
    <td align="right">     601.14</td>
    <td align="right">     151.71</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.046</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      10.92</td>
    <td align="right">      20.80</td>
    <td align="right">     191.42</td>
    <td align="right">      48.31</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.074</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       5.12</td>
    <td align="right">       9.76</td>
    <td align="right">      89.82</td>
    <td align="right">      22.67</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.055</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       0.76</td>
    <td align="right">       1.45</td>
    <td align="right">      13.38</td>
    <td align="right">       3.38</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.009</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      11.44</td>
    <td align="right">      21.79</td>
    <td align="right">     200.50</td>
    <td align="right">      50.60</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.031</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       5.23</td>
    <td align="right">       9.96</td>
    <td align="right">      91.66</td>
    <td align="right">      23.13</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       7.71</td>
    <td align="right">      14.68</td>
    <td align="right">     135.10</td>
    <td align="right">      34.10</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.021</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">      13.48</td>
    <td align="right">      25.68</td>
    <td align="right">     236.33</td>
    <td align="right">      59.64</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.018</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       5.82</td>
    <td align="right">      11.08</td>
    <td align="right">     101.97</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.008</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     210.00</td>
    <td align="right">     400.00</td>
    <td align="right">    3681.19</td>
    <td align="right">     929.03</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.702</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">   22653.01</td>
    <td align="right">       0.00</td>
    <td align="right">   22653.01</td>
    <td align="right">    2708.34</td>
    <td align="right">   25361.35</td>
    <td align="right">   53785.52</td>
    <td align="right">     137.13</td>
    <td align="right">       2.50</td>
    <td align="right">       4.38</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">   99174.58</td>
    <td align="right">       0.00</td>
    <td align="right">   99174.58</td>
    <td align="right">   19877.70</td>
    <td align="right">  119052.28</td>
    <td align="right">  157166.82</td>
    <td align="right">     112.06</td>
    <td align="right">       0.00</td>
    <td align="right">      31.94</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">   96751.44</td>
    <td align="right">       0.00</td>
    <td align="right">   96751.44</td>
    <td align="right">   19877.70</td>
    <td align="right">  116629.14</td>
    <td align="right">  157166.82</td>
    <td align="right">     112.06</td>
    <td align="right">       0.00</td>
    <td align="right">      31.94</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">   11044.06</td>
    <td align="right">       0.00</td>
    <td align="right">   11044.06</td>
    <td align="right">    1395.56</td>
    <td align="right">   12439.62</td>
    <td align="right">   30024.38</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">   52821.99</td>
    <td align="right">       0.00</td>
    <td align="right">   52821.99</td>
    <td align="right">     598.23</td>
    <td align="right">   53420.22</td>
    <td align="right">   23971.55</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">   25913.16</td>
    <td align="right">       0.00</td>
    <td align="right">   25913.16</td>
    <td align="right">    5429.06</td>
    <td align="right">   31342.22</td>
    <td align="right">   38166.58</td>
    <td align="right">      92.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">    7276.10</td>
    <td align="right">       0.00</td>
    <td align="right">    7276.10</td>
    <td align="right">   24905.61</td>
    <td align="right">   32181.71</td>
    <td align="right">   28654.29</td>
    <td align="right">     144.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">    2590.79</td>
    <td align="right">       0.00</td>
    <td align="right">    2590.79</td>
    <td align="right">     214.94</td>
    <td align="right">    2805.73</td>
    <td align="right">    4624.32</td>
    <td align="right">      92.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">   28279.73</td>
    <td align="right">       0.00</td>
    <td align="right">   28279.73</td>
    <td align="right">    5574.83</td>
    <td align="right">   33854.57</td>
    <td align="right">   35719.24</td>
    <td align="right">     112.00</td>
    <td align="right">       0.00</td>
    <td align="right">      32.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">   10676.31</td>
    <td align="right">       0.00</td>
    <td align="right">   10676.31</td>
    <td align="right">    1472.44</td>
    <td align="right">   12148.74</td>
    <td align="right">    3655.18</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">   17184.75</td>
    <td align="right">       0.00</td>
    <td align="right">   17184.75</td>
    <td align="right">    2170.22</td>
    <td align="right">   19354.97</td>
    <td align="right">   10774.72</td>
    <td align="right">      88.12</td>
    <td align="right">       0.00</td>
    <td align="right">      55.88</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">   28489.99</td>
    <td align="right">       0.00</td>
    <td align="right">   28489.99</td>
    <td align="right">    6150.49</td>
    <td align="right">   34640.49</td>
    <td align="right">   21051.76</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">   14365.41</td>
    <td align="right">       0.00</td>
    <td align="right">   14365.41</td>
    <td align="right">   12672.92</td>
    <td align="right">   27038.32</td>
    <td align="right">    4066.21</td>
    <td align="right">      60.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">       6.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  417221.32</td>
    <td align="right">       0.00</td>
    <td align="right">  417221.32</td>
    <td align="right">  103048.03</td>
    <td align="right">  520269.36</td>
    <td align="right">  568827.39</td>
    <td align="right">     144.00</td>
    <td align="right">       2.50</td>
    <td align="right">      84.00</td>
    <td align="right">       6.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">     0.0779</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0779</td>
    <td align="right">     0.0037</td>
    <td align="right">     0.0816</td>
    <td align="right">     0.1038</td>
    <td align="right">      71.12</td>
    <td align="right">       2.50</td>
    <td align="right">       4.38</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">     0.3386</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3386</td>
    <td align="right">     0.0272</td>
    <td align="right">     0.3658</td>
    <td align="right">     0.4449</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">     0.3300</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3300</td>
    <td align="right">     0.0272</td>
    <td align="right">     0.3572</td>
    <td align="right">     0.4449</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">     0.0379</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0379</td>
    <td align="right">     0.0019</td>
    <td align="right">     0.0398</td>
    <td align="right">     0.0579</td>
    <td align="right">      78.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1832</td>
    <td align="right">     0.0008</td>
    <td align="right">     0.1841</td>
    <td align="right">     0.0462</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">     0.0894</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0894</td>
    <td align="right">     0.0074</td>
    <td align="right">     0.0968</td>
    <td align="right">     0.0736</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">     0.0245</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0245</td>
    <td align="right">     0.0795</td>
    <td align="right">     0.1041</td>
    <td align="right">     0.0553</td>
    <td align="right">      78.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">     0.0089</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0089</td>
    <td align="right">     0.0003</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.0089</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">     0.0974</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0974</td>
    <td align="right">     0.0076</td>
    <td align="right">     0.1050</td>
    <td align="right">     0.1011</td>
    <td align="right">      52.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">     0.0369</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0369</td>
    <td align="right">     0.0020</td>
    <td align="right">     0.0390</td>
    <td align="right">     0.0071</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">     0.0592</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0592</td>
    <td align="right">     0.0030</td>
    <td align="right">     0.0622</td>
    <td align="right">     0.0208</td>
    <td align="right">      26.00</td>
    <td align="right">       0.00</td>
    <td align="right">      52.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">     0.0982</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0982</td>
    <td align="right">     0.0084</td>
    <td align="right">     0.1066</td>
    <td align="right">     0.0596</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">     0.0496</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0496</td>
    <td align="right">     0.0387</td>
    <td align="right">     0.0883</td>
    <td align="right">     0.0078</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      78.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     1.4318</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4318</td>
    <td align="right">     0.2077</td>
    <td align="right">     1.6396</td>
    <td align="right">     1.4318</td>
    <td align="right">      78.00</td>
    <td align="right">       2.50</td>
    <td align="right">      78.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">  417221.32</td>
    <td align="right">       0.00</td>
    <td align="right">  417221.32</td>
    <td align="right">  568827.39</td>
    <td align="right">      60.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     1.4318</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4318</td>
    <td align="right">     1.4318</td>
    <td align="right">       0.00</td>
    <td align="right">      78.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      84.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4318</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          54</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          13</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          13</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          13</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          28</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          13</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         905</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         635</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2111</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         146</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         180</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         296</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">       5.56</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">   15841.62</td>
    <td align="right">21-AUG-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     700.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     700.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    5300.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     242.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     242.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       1.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    5300.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     242.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     242.74</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    3666.64</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">       2.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    7333.29</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1270.14</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2540.29</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1270.14</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2540.29</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    3666.64</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1270.14</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1270.14</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     361.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     361.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     125.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     125.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     125.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     125.08</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2498.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">       0.86</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2498.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     865.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     865.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     865.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">       0.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     865.49</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     795.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">       0.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     795.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     275.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     275.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     275.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     275.60</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     373.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     373.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     129.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     129.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     129.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     129.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">      55.61</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     888.93</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">      19.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     307.93</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">      19.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     307.93</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     833.32</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     288.67</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     288.67</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     380.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     380.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     131.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     131.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     131.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     131.97</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     561.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     561.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     194.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     194.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     194.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     194.51</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     982.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">       0.34</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     982.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     340.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     340.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     340.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     340.26</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     423.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     423.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     146.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     146.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     146.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     146.81</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       3.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">   10000.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     458.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     458.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       3.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">   10000.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     458.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     458.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2396.50</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    4793.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2396.50</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CLASSROOM - 179D 90.1-2007</td>
    <td align="right">       1.66</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    4793.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2396.50</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.83</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    2396.50</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     236.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     236.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     236.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL COMPUTERROOM - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     236.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1633.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">       0.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1633.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1633.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL CORRIDOR - 179D 90.1-2007</td>
    <td align="right">       0.56</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">    1633.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     520.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     520.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     520.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL GYM - 179D 90.1-2007</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     520.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     244.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     244.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     244.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL KITCHEN - 179D 90.1-2007</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     244.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">      36.35</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     581.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">      36.35</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL LIBRARY - 179D 90.1-2007</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     581.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     544.65</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     544.65</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     249.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     249.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     249.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL LOBBY - 179D 90.1-2007</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     249.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     367.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     367.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     367.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL MECHANICAL - 179D 90.1-2007</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     367.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     642.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     642.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     642.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL OFFICE - 179D 90.1-2007</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     642.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     277.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     277.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     277.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:PRIMARYSCHOOL RESTROOM - 179D 90.1-2007</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-FEB-00:15</td>
    <td align="right">     277.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       0.76</td>
    <td align="right">     160.60</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    2942.97</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       0.76</td>
    <td align="right">     160.60</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    2942.97</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2405.72</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      16.74</td>
    <td align="right">     160.60</td>
    <td align="right">21-FEB-00:45</td>
    <td align="right">   66525.56</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      10.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   49341.62</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   12917.83</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       3.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   12880.10</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      37.73</td>
    <td align="right">21-AUG-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       7.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   36912.60</td>
    <td align="right">21-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       7.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   36912.60</td>
    <td align="right">21-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">      28.23</td>
    <td align="right">21-FEB-08:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">      28.23</td>
    <td align="right">21-FEB-08:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   10277.70</td>
    <td align="right">21-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">       1.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   10277.70</td>
    <td align="right">21-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3597.34</td>
    <td align="right">21-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">       0.71</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3597.34</td>
    <td align="right">21-AUG-21:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    7673.03</td>
    <td align="right">21-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">       1.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    7673.03</td>
    <td align="right">21-FEB-13:45</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       7.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-13:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      0.000</td>
    <td align="right">21-AUG-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      48.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">  223130.06</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      14.99</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   68692.43</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3847.47</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2027.58</td>
    <td align="right">21-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       8.66</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2027.58</td>
    <td align="right">21-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       8.66</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   68692.43</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3847.47</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   68692.43</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3847.47</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   16139.93</td>
    <td align="right">21-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      48.94</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      48.94</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   16139.93</td>
    <td align="right">21-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   16139.93</td>
    <td align="right">21-AUG-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   15110.23</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      49.43</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      49.43</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   15110.23</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">   15110.23</td>
    <td align="right">21-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1905.98</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     106.35</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     106.35</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1905.98</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1905.98</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       1.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    9108.79</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      12.26</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      12.26</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       1.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    9108.79</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">       1.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    9108.79</td>
    <td align="right">21-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4744.91</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       5.69</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       5.69</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4744.91</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">       0.95</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4744.91</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1822.98</td>
    <td align="right">21-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1822.98</td>
    <td align="right">21-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1822.98</td>
    <td align="right">21-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     756.28</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     756.28</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">     465.21</td>
    <td align="right">21-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.66</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       0.66</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">     465.21</td>
    <td align="right">21-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">     465.21</td>
    <td align="right">21-AUG-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4900.74</td>
    <td align="right">21-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      11.50</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">      11.50</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4900.74</td>
    <td align="right">21-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">       0.99</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    4900.74</td>
    <td align="right">21-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1977.69</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     105.91</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">     105.91</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1977.69</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">       0.38</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1977.69</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3095.89</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       4.30</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       4.30</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3095.89</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">       0.63</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    3095.89</td>
    <td align="right">21-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       1.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    5149.64</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       5.81</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       5.81</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       1.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    5149.64</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">       1.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    5149.64</td>
    <td align="right">21-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2669.72</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       3.92</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">       3.92</td>
    <td align="right">21-FEB-21:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2669.72</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2669.72</td>
    <td align="right">21-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       1.30</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    7696.72</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    6049.15</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    6049.15</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    6049.15</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      31.99</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">  154315.53</td>
    <td align="right">21-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1866.87</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1866.87</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">       0.45</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    1866.87</td>
    <td align="right">21-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      31.54</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">  154313.31</td>
    <td align="right">21-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       1.29</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    7679.14</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    6049.15</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       0.85</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:15</td>
    <td align="right">    6049.15</td>
    <td align="right">21-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">       0.44</td>
    <td align="right">       0.00</td>
    <td align="right">21-AUG-00:45</td>
    <td align="right">    2316.64</td>
    <td align="right">21-AUG-21:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     5.8736</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7758</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     2.8378</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8378</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    18.3200</td>
    <td align="right">   0.002438</td>
    <td align="right">      42.55</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.004719</td>
    <td align="right">    95.8600</td>
    <td align="right">   0.000610</td>
    <td align="right">     222.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.004719</td>
    <td align="right">    95.8600</td>
    <td align="right">   0.000610</td>
    <td align="right">     222.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.4400</td>
    <td align="right">   0.002642</td>
    <td align="right">      21.93</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.3200</td>
    <td align="right">   0.000305</td>
    <td align="right">     151.71</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    20.8000</td>
    <td align="right">   0.001524</td>
    <td align="right">      48.31</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.7600</td>
    <td align="right">   0.002438</td>
    <td align="right">      22.67</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     1.4539</td>
    <td align="right">   0.002642</td>
    <td align="right">       3.38</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.004719</td>
    <td align="right">    21.7861</td>
    <td align="right">   0.000610</td>
    <td align="right">      50.60</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.9600</td>
    <td align="right">   0.000305</td>
    <td align="right">      23.13</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    14.6800</td>
    <td align="right">   0.000610</td>
    <td align="right">      34.10</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.002360</td>
    <td align="right">    25.6800</td>
    <td align="right">   0.000305</td>
    <td align="right">      59.64</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.0800</td>
    <td align="right">   0.000305</td>
    <td align="right">      25.73</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000755</td>
    <td align="right">   929.0304</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3174</td>
    <td align="right">     0.3174</td>
    <td align="right">     0.1469</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.3672</td>
    <td align="right">     1.3672</td>
    <td align="right">     0.8325</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2798</td>
    <td align="right">     1.2798</td>
    <td align="right">     0.8325</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1677</td>
    <td align="right">     0.1677</td>
    <td align="right">     0.0820</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7585</td>
    <td align="right">     0.7585</td>
    <td align="right">     0.2276</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3899</td>
    <td align="right">     0.3899</td>
    <td align="right">     0.1170</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.0806</td>
    <td align="right">     0.0782</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0386</td>
    <td align="right">     0.0126</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4092</td>
    <td align="right">     0.4092</td>
    <td align="right">     0.1892</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1710</td>
    <td align="right">     0.1710</td>
    <td align="right">     0.0513</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2538</td>
    <td align="right">     0.2538</td>
    <td align="right">     0.0761</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4196</td>
    <td align="right">     0.4196</td>
    <td align="right">     0.1259</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2203</td>
    <td align="right">     0.2203</td>
    <td align="right">     0.0661</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     5.8736</td>
    <td align="right">     5.7758</td>
    <td align="right">     5.8736</td>
    <td align="right">     2.8378</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1469</td>
    <td align="right">     0.1469</td>
    <td align="right">     0.1469</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8325</td>
    <td align="right">     0.8325</td>
    <td align="right">     0.8325</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8325</td>
    <td align="right">     0.8325</td>
    <td align="right">     0.8325</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0820</td>
    <td align="right">     0.0820</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">     0.2276</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1170</td>
    <td align="right">     0.1170</td>
    <td align="right">     0.1170</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0782</td>
    <td align="right">     0.0782</td>
    <td align="right">     0.0782</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1892</td>
    <td align="right">     0.1892</td>
    <td align="right">     0.1892</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0513</td>
    <td align="right">     0.0513</td>
    <td align="right">     0.0513</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0761</td>
    <td align="right">     0.0761</td>
    <td align="right">     0.0761</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.1259</td>
    <td align="right">     0.1259</td>
    <td align="right">     0.1259</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0661</td>
    <td align="right">     0.0661</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">13 ZONE PVAV</td>
    <td align="right">     2.8378</td>
    <td align="right">     2.8378</td>
    <td align="right">     2.8378</td>
    <td align="right">     2.8378</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1 ** Honolulu Intl Arpt HI USA TMY3 WMO#=911820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      929.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CAFETERIA  - STORY GROUND</td>
    <td align="right">      42.55</td>
    <td align="right">      42.55</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM A  - STORY GROUND</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CLASSROOM C  - STORY GROUND</td>
    <td align="right">     222.64</td>
    <td align="right">     222.64</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL COMPUTERROOM  - STORY GROUND</td>
    <td align="right">      21.93</td>
    <td align="right">      21.93</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL CORRIDOR B  - STORY GROUND</td>
    <td align="right">     151.71</td>
    <td align="right">     151.71</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL GYM  - STORY GROUND</td>
    <td align="right">      48.31</td>
    <td align="right">      48.31</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL KITCHEN  - STORY GROUND</td>
    <td align="right">      22.67</td>
    <td align="right">      22.67</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND</td>
    <td align="right">       3.38</td>
    <td align="right">       3.38</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LIBRARY  - STORY GROUND 1</td>
    <td align="right">      50.60</td>
    <td align="right">      50.60</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL LOBBY  - STORY GROUND</td>
    <td align="right">      23.13</td>
    <td align="right">      23.13</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL MECHANICAL  - STORY GROUND</td>
    <td align="right">      34.10</td>
    <td align="right">      34.10</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL OFFICE  - STORY GROUND</td>
    <td align="right">      59.64</td>
    <td align="right">      59.64</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">ZONE PRIMARYSCHOOL RESTROOM  - STORY GROUND</td>
    <td align="right">      25.73</td>
    <td align="right">      25.73</td>
    <td align="right">0.00</td>
    <td align="right">      91.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     929.03</td>
    <td align="right">     929.03</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY_HEAT_SCH</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SCHOOLPRIMARY_COOL_SCH</td>
    <td align="right">PRIMARYSCHOOL CAFETERIA - 179D 90.1-2007 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-17
    08:23:42</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
